! Single-factor incident-angle variant of the audited HRRPUA campaign.
! Q=200 J/cm2, W=100 kt, az=60, el=75, T_END=1500 s.
! Geometry, materials, thicknesses, HRRPUA, ignition, BURN_AWAY, probes and criteria unchanged.
Separated_merge_20260720.fds
Generated by PyroSim 2024.2.1120
2026年7月20日 20:51:34

-------------User Section (not generated by PyroSim)-------------

&RAMP ID='NUCLEAR_RAMP', T=0.000000, F=0.000000 /
&RAMP ID='NUCLEAR_RAMP', T=0.030343, F=0.026000 /
&RAMP ID='NUCLEAR_RAMP', T=0.060686, F=0.110000 /
&RAMP ID='NUCLEAR_RAMP', T=0.091028, F=0.230000 /
&RAMP ID='NUCLEAR_RAMP', T=0.121371, F=0.380000 /
&RAMP ID='NUCLEAR_RAMP', T=0.151715, F=0.565000 /
&RAMP ID='NUCLEAR_RAMP', T=0.182057, F=0.735000 /
&RAMP ID='NUCLEAR_RAMP', T=0.212403, F=0.855000 /
&RAMP ID='NUCLEAR_RAMP', T=0.242745, F=0.945000 /
&RAMP ID='NUCLEAR_RAMP', T=0.273088, F=0.980000 /
&RAMP ID='NUCLEAR_RAMP', T=0.303431, F=1.000000 /
&RAMP ID='NUCLEAR_RAMP', T=0.364116, F=0.935000 /
&RAMP ID='NUCLEAR_RAMP', T=0.424802, F=0.795000 /
&RAMP ID='NUCLEAR_RAMP', T=0.485488, F=0.630000 /
&RAMP ID='NUCLEAR_RAMP', T=0.546174, F=0.520000 /
&RAMP ID='NUCLEAR_RAMP', T=0.606861, F=0.430000 /
&RAMP ID='NUCLEAR_RAMP', T=0.667547, F=0.366000 /
&RAMP ID='NUCLEAR_RAMP', T=0.728233, F=0.320000 /
&RAMP ID='NUCLEAR_RAMP', T=0.788918, F=0.280000 /
&RAMP ID='NUCLEAR_RAMP', T=0.849604, F=0.245000 /
&RAMP ID='NUCLEAR_RAMP', T=0.910291, F=0.218000 /
&RAMP ID='NUCLEAR_RAMP', T=0.970976, F=0.195000 /
&RAMP ID='NUCLEAR_RAMP', T=1.031664, F=0.175000 /
&RAMP ID='NUCLEAR_RAMP', T=1.092349, F=0.158000 /
&RAMP ID='NUCLEAR_RAMP', T=1.153035, F=0.140000 /
&RAMP ID='NUCLEAR_RAMP', T=1.213722, F=0.126000 /
&RAMP ID='NUCLEAR_RAMP', T=1.365435, F=0.098000 /
&RAMP ID='NUCLEAR_RAMP', T=1.517152, F=0.082000 /
&RAMP ID='NUCLEAR_RAMP', T=1.668866, F=0.067000 /
&RAMP ID='NUCLEAR_RAMP', T=1.820583, F=0.061000 /
&RAMP ID='NUCLEAR_RAMP', T=1.972298, F=0.052000 /
&RAMP ID='NUCLEAR_RAMP', T=2.124011, F=0.046000 /
&RAMP ID='NUCLEAR_RAMP', T=2.427442, F=0.037000 /
&RAMP ID='NUCLEAR_RAMP', T=2.730873, F=0.031000 /
&RAMP ID='NUCLEAR_RAMP', T=3.034303, F=0.029000 /
&RAMP ID='NUCLEAR_RAMP', T=3.337733, F=0.027000 /
&RAMP ID='NUCLEAR_RAMP', T=3.641164, F=0.025000 /
&RAMP ID='NUCLEAR_RAMP', T=3.944594, F=0.024000 /
&RAMP ID='NUCLEAR_RAMP', T=4.248025, F=0.023000 /
&RAMP ID='NUCLEAR_RAMP', T=4.758339, F=0.000000 /
&RAMP ID='NUCLEAR_RAMP', T=4.763072, F=0.000000 /
&RAMP ID='Q_RAMP', T=0.0, F=0.0 /
&RAMP ID='Q_RAMP', T=3.0, F=1.0 /


--------------------PyroSim-generated Section--------------------

&HEAD CHID='Q0200_W0100_az060_el75_H1H7_v5_Qnorm_adapt_HRRupper_thickness_audit_angle'/
&CLIP MINIMUM_DENSITY=0.01, MAXIMUM_DENSITY=10000/
&TIME T_END=1500.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01_0_0_0', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-2.200000,-1.200000, MPI_PROCESS=0 /
&MESH ID='Mesh01_0_0_1', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-1.200000,-0.200000, MPI_PROCESS=1 /
&MESH ID='Mesh01_0_0_2', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-0.200000,0.800000, MPI_PROCESS=2 /
&MESH ID='Mesh01_0_0_3', IJK=85,9,9, XB=-0.300000,8.200000,-1.900000,-1.000000,0.800000,1.700000, MPI_PROCESS=3 /
&MESH ID='Mesh01_0_0_4', IJK=85,9,9, XB=-0.300000,8.200000,-1.900000,-1.000000,1.700000,2.600000, MPI_PROCESS=4 /
&MESH ID='Mesh01_0_1_0', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-2.200000,-1.200000, MPI_PROCESS=5 /
&MESH ID='Mesh01_0_1_1', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-1.200000,-0.200000, MPI_PROCESS=6 /
&MESH ID='Mesh01_0_1_2', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-0.200000,0.800000, MPI_PROCESS=7 /
&MESH ID='Mesh01_0_1_3', IJK=85,9,9, XB=-0.300000,8.200000,-1.000000,-0.100000,0.800000,1.700000, MPI_PROCESS=8 /
&MESH ID='Mesh01_0_1_4', IJK=85,9,9, XB=-0.300000,8.200000,-1.000000,-0.100000,1.700000,2.600000, MPI_PROCESS=9 /
&MESH ID='Mesh01_0_2_0', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-2.200000,-1.200000, MPI_PROCESS=10 /
&MESH ID='Mesh01_0_2_1', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-1.200000,-0.200000, MPI_PROCESS=11 /
&MESH ID='Mesh01_0_2_2', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-0.200000,0.800000, MPI_PROCESS=12 /
&MESH ID='Mesh01_0_2_3', IJK=85,9,9, XB=-0.300000,8.200000,-0.100000,0.800000,0.800000,1.700000, MPI_PROCESS=13 /
&MESH ID='Mesh01_0_2_4', IJK=85,9,9, XB=-0.300000,8.200000,-0.100000,0.800000,1.700000,2.600000, MPI_PROCESS=14 /
&MESH ID='Mesh01_0_3_0', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-2.200000,-1.200000, MPI_PROCESS=15 /
&MESH ID='Mesh01_0_3_1', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-1.200000,-0.200000, MPI_PROCESS=16 /
&MESH ID='Mesh01_0_3_2', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-0.200000,0.800000, MPI_PROCESS=17 /
&MESH ID='Mesh01_0_3_3', IJK=85,9,9, XB=-0.300000,8.200000,0.800000,1.700000,0.800000,1.700000, MPI_PROCESS=18 /
&MESH ID='Mesh01_0_3_4', IJK=85,9,9, XB=-0.300000,8.200000,0.800000,1.700000,1.700000,2.600000, MPI_PROCESS=19 /
&MESH ID='Mesh02_1_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,-2.200000,-0.600000, MPI_PROCESS=20 /
&MESH ID='Mesh02_1_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,-2.200000,-0.600000, MPI_PROCESS=21 /
&MESH ID='Mesh02_1_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,-2.200000,-0.600000, MPI_PROCESS=22 /
&MESH ID='Mesh02_1_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,-2.200000,-0.600000, MPI_PROCESS=23 /
&MESH ID='Mesh02_2_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,-0.600000,1.000000, MPI_PROCESS=24 /
&MESH ID='Mesh02_2_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,-0.600000,1.000000, MPI_PROCESS=25 /
&MESH ID='Mesh02_2_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,-0.600000,1.000000, MPI_PROCESS=26 /
&MESH ID='Mesh02_2_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,-0.600000,1.000000, MPI_PROCESS=27 /
&MESH ID='Mesh02_3_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,1.000000,2.600000, MPI_PROCESS=28 /
&MESH ID='Mesh02_3_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,1.000000,2.600000, MPI_PROCESS=29 /
&MESH ID='Mesh02_3_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,1.000000,2.600000, MPI_PROCESS=30 /
&MESH ID='Mesh02_3_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,1.000000,2.600000, MPI_PROCESS=31 /


&SPEC ID='SFPE POLYURETHANE_GM27_fuel', FORMULA='C1.0H1.7O0.3N0.08'/

&REAC ID='SIMPLE_BURN', FUEL='SFUEL', C=1.0, H=1.7, O=0.3, N=0.08,
      HEAT_OF_COMBUSTION=2.0E4, CO_YIELD=0.03, SOOT_YIELD=0.10, RADIATIVE_FRACTION=0.40/


&MATL ID='EBLXW',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.35,
      DENSITY=2540.0,
      EMISSIVITY=0.9/
&MATL ID='BXSSL',
      SPECIFIC_HEAT=1.46,
      CONDUCTIVITY=0.19,
      DENSITY=1190.0,
      EMISSIVITY=0.9/
&MATL ID='NLZW',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.25,
      DENSITY=1140.0,
      EMISSIVITY=0.9/
&MATL ID='HYBLXW',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.35,
      DENSITY=2540.0,
      EMISSIVITY=0.9/
&MATL ID='JAZPM',
      SPECIFIC_HEAT=1.4,
      CONDUCTIVITY=0.03,
      DENSITY=35.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ2024',
      SPECIFIC_HEAT=0.875,
      CONDUCTIVITY=60.0,
      DENSITY=2780.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ5052',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=70.0,
      DENSITY=2680.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ7075',
      SPECIFIC_HEAT=0.96,
      CONDUCTIVITY=65.0,
      DENSITY=2810.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ6061', SPECIFIC_HEAT=0.896, CONDUCTIVITY=167.0, DENSITY=2700.0, EMISSIVITY=0.9/
&MATL ID='PVCSL', SPECIFIC_HEAT=0.84, CONDUCTIVITY=0.19, DENSITY=1449.0, EMISSIVITY=0.9/
&MATL ID='CRXJ', SPECIFIC_HEAT=1.12, CONDUCTIVITY=0.19, DENSITY=1500.0, EMISSIVITY=0.9/


&SURF ID='E-玻璃纤维',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1,
      HRRPUA=840.0,
      IGNITION_TEMPERATURE=400/
&SURF ID='丙烯酸塑料',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.025,
      HRRPUA=806.0,
      IGNITION_TEMPERATURE=250/
&SURF ID='尼龙织物_床垫',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.00089,
      IGNITION_TEMPERATURE=250,
      HRRPUA=790.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='尼龙织物_窗帘3mm',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003,
      IGNITION_TEMPERATURE=250,
      HRRPUA=324.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='环氧玻璃纤维',
      RGB=255,153,153,
      TRANSPARENCY=0.866667,
      MATL_ID(1,1)='HYBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.006,
      IGNITION_TEMPERATURE=350,
      HRRPUA=840.0,
      RAMP_Q='Q_RAMP'/
&SURF ID='聚氨酯泡沫',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=860.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='铝合金2024',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002/
&SURF ID='铝合金5052',
      RGB=255,255,51,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='LHJ5052',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.5E-3/
&SURF ID='铝合金7075',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003/
&SURF ID='铝合金7075_氧气瓶',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&SURF ID='导航子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='任务子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='显示子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='通信子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='电池',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='电力传输子系统',
      RGB=204,255,51,
      HRRPUA=259.0,
      IGNITION_TEMPERATURE=468.6,
      MATL_ID(1,1)='PVCSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0E-3, RAMP_Q='Q_RAMP'/
&SURF ID='操纵子系统',
      RGB=204,255,51,
      HRRPUA=458.0,
      IGNITION_TEMPERATURE=410.0,
      MATL_ID(1,1)='CRXJ',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.0E-3, RAMP_Q='Q_RAMP'/


&OBST XB=0.000000,0.100000,-0.100000,0.100000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.000000,0.100000,-0.100000,0.100000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.100000,0.200000,-0.100000,0.100000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.100000,0.200000,-0.200000,-0.100000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.100000,0.200000,0.100000,0.200000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.100000,0.200000,-0.200000,-0.100000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.100000,0.200000,0.100000,0.200000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.100000,0.200000,-0.100000,0.100000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.200000,0.300000,-0.200000,-0.100000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.100000,0.200000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.300000,-0.200000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.200000,0.300000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.300000,-0.200000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.200000,0.300000,0.200000,0.300000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.200000,0.300000,-0.200000,-0.100000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.200000,0.300000,0.100000,0.200000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.200000,0.400000,-0.100000,0.100000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.400000,-0.100000,0.100000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,-0.200000,-0.100000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.100000,0.200000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.300000,-0.200000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.200000,0.300000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.400000,-0.300000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.300000,0.400000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,-0.400000,-0.300000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,0.300000,0.400000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,-0.300000,-0.200000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,0.200000,0.300000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,-0.200000,-0.100000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.300000,0.400000,0.100000,0.200000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,-0.300000,-0.200000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.200000,0.300000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.400000,-0.300000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.300000,0.400000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2235' / 
&OBST XB=0.400000,0.500000,-0.500000,-0.400000,-0.100000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.400000,0.500000,0.400000,0.500000,-0.100000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,-0.500000,-0.400000,0.100000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,0.400000,0.500000,0.100000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,-0.400000,-0.300000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,0.300000,0.400000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,-0.300000,-0.200000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,0.200000,0.300000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.500000,-0.100000,0.100000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.600000,-0.200000,0.200000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.600000,-0.200000,-0.100000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.400000,0.600000,0.100000,0.200000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,-0.400000,-0.300000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.300000,0.400000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.500000,-0.400000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.400000,0.500000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,-0.500000,-0.400000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,0.400000,0.500000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,-0.400000,-0.300000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.500000,0.600000,0.300000,0.400000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,-0.300000,-0.200000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.600000,0.200000,0.300000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.500000,0.700000,-0.300000,-0.200000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.700000,0.200000,0.300000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.700000,-0.100000,0.100000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,-0.100000,0.100000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.600000,-0.500000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.500000,0.600000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,-0.600000,-0.500000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.600000,0.700000,0.500000,0.600000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,-0.500000,-0.400000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,0.400000,0.500000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,-0.400000,-0.300000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,0.300000,0.400000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,-0.200000,-0.100000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.700000,0.100000,0.200000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.800000,-0.200000,-0.100000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,0.100000,0.200000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,-0.400000,-0.300000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,0.300000,0.400000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,-0.500000,-0.400000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.733333,0.400000,0.500000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' /
&OBST XB=0.733333,0.800000,0.400000,0.500000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,-0.300000,-0.200000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.600000,0.800000,0.200000,0.300000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,-0.600000,-0.500000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.500000,0.600000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,-0.600000,-0.500000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,0.500000,0.600000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,-0.500000,-0.400000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,0.400000,0.500000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,-0.200000,-0.100000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.800000,0.100000,0.200000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.900000,-0.300000,-0.200000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.900000,0.200000,0.300000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.900000,-0.400000,-0.300000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,0.900000,0.300000,0.400000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.700000,1.000000,-0.100000,0.100000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,1.300000,-0.100000,0.100000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,0.900000,-0.500000,-0.400000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.400000,0.500000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.600000,-0.500000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.500000,0.600000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.700000,-0.600000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.600000,0.700000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,0.900000,-0.700000,-0.600000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,0.900000,0.600000,0.700000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,0.900000,-0.200000,-0.100000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,0.900000,0.100000,0.200000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,-0.200000,-0.100000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,1.000000,0.100000,0.200000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,1.000000,-0.400000,-0.300000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.300000,0.400000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.900000,1.000000,0.300000,0.400000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0706' / 
&OBST XB=0.800000,1.000000,-0.600000,-0.500000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,0.500000,0.600000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,-0.500000,-0.400000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,0.400000,0.500000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,-0.300000,-0.200000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.800000,1.000000,0.200000,0.300000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.000000,-0.700000,-0.600000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.600000,0.700000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.000000,-0.700000,-0.600000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.000000,0.600000,0.700000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.100000,-0.300000,-0.200000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.100000,0.200000,0.300000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.100000,-0.500000,-0.400000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.033333,0.400000,0.500000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.033333,1.100000,0.400000,0.500000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.900000,1.100000,-0.600000,-0.500000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.033333,0.500000,0.600000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.033333,1.100000,0.500000,0.600000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=0.900000,1.100000,-0.400000,-0.300000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.100000,0.300000,0.400000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.300000,-0.200000,-0.100000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.900000,1.300000,0.100000,0.200000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,-0.700000,-0.600000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.600000,0.700000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,-0.800000,-0.700000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,0.700000,0.800000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,-0.800000,-0.700000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,0.700000,0.800000,0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,-0.700000,-0.600000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,0.600000,0.700000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,-0.600000,-0.500000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.100000,0.500000,0.600000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.200000,-0.200000,0.200000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.200000,-0.400000,-0.300000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.300000,0.400000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0706' /
&OBST XB=1.100000,1.200000,0.300000,0.400000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.200000,-0.500000,-0.400000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.200000,0.400000,0.500000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.200000,-0.300000,-0.200000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.000000,1.200000,0.200000,0.300000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.200000,-0.800000,-0.700000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.700000,0.800000,-0.300000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.200000,-0.800000,-0.700000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.200000,0.700000,0.800000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.200000,0.300000,0.400000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.300000,-0.300000,-0.200000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.200000,0.300000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.500000,-0.400000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.400000,0.500000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.600000,-0.500000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.500000,0.600000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.700000,-0.600000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.600000,0.700000,-0.500000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.700000,-0.600000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.300000,0.600000,0.700000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.300000,-0.600000,-0.500000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.300000,0.500000,0.600000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.100000,1.300000,-0.400000,-0.300000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,-0.900000,-0.800000,-0.100000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.800000,0.900000,-0.100000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,-0.900000,-0.800000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2235' / 
&OBST XB=1.200000,1.300000,0.800000,0.900000,0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,-0.800000,-0.700000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,0.700000,0.800000,0.500000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,-0.500000,-0.400000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.300000,0.400000,0.500000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.200000,1.400000,-0.200000,0.200000,-0.900000,-0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.400000,-0.400000,-0.300000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.400000,0.300000,0.400000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.400000,-0.800000,-0.700000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.400000,0.700000,0.800000,-0.400000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.300000,-0.200000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' /
&OBST XB=1.300000,1.400000,-0.300000,-0.200000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.200000,1.300000,0.200000,0.300000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' /
&OBST XB=1.200000,1.300000,0.300000,0.400000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' /
&OBST XB=1.300000,1.400000,0.200000,0.300000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' /
&OBST XB=1.300000,1.400000,0.300000,0.400000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.300000,1.400000,-0.300000,-0.200000,-0.900000,-0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.200000,0.300000,-0.900000,-0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.500000,-0.400000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.400000,0.500000,-0.800000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.600000,-0.500000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.500000,0.600000,-0.700000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.700000,-0.600000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.600000,0.700000,-0.600000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.900000,-0.800000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.800000,0.900000,-0.200000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0706' / 
&OBST XB=1.300000,1.400000,-0.900000,-0.800000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.800000,0.900000,0.400000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,-0.800000,-0.700000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,0.700000,0.800000,0.600000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,-0.700000,-0.600000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,0.600000,0.700000,0.700000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,-0.600000,-0.500000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,0.500000,0.600000,0.800000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.300000,1.400000,-0.500000,-0.400000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' /
&OBST XB=1.300000,1.400000,-0.400000,-0.300000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R1412' / 
&OBST XB=1.300000,1.400000,0.400000,0.500000,0.900000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=1.300000,1.400000,-0.200000,0.200000,1.000000,1.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R2941' / 
&OBST XB=0.000000,0.100000,-0.100000,-0.100000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.000000,0.100000,0.100000,0.100000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,-0.100000,-0.100000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,0.100000,0.100000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,-0.200000,-0.200000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,0.200000,0.200000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0118','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.100000,0.200000,0.200000,0.200000,-0.100000,0.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.100000,0.200000,0.200000,0.200000,0.000000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,-0.100000,-0.100000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.200000,0.100000,0.100000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.100000,-0.100000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.100000,0.100000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.200000,-0.200000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0118','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.200000,0.200000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.300000,-0.300000,-0.200000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.200000,0.300000,-0.300000,-0.300000,0.100000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.300000,0.300000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.200000,-0.200000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.200000,0.200000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,-0.100000,-0.100000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.300000,0.100000,0.100000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.200000,-0.200000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.200000,0.200000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.300000,-0.300000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.300000,0.300000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.400000,-0.400000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.300000,0.400000,-0.400000,-0.400000,-0.100000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.400000,0.400000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.300000,-0.300000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.300000,0.300000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,-0.200000,-0.200000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.400000,0.200000,0.200000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.200000,-0.200000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.200000,0.200000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.300000,-0.300000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.300000,0.300000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.400000,-0.400000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.400000,0.400000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.500000,-0.500000,-0.100000,0.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.400000,0.500000,-0.500000,-0.500000,0.000000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.500000,0.500000,-0.100000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.400000,-0.400000,0.100000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.400000,0.400000,0.100000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.300000,-0.300000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.300000,0.300000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,-0.200000,-0.200000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.500000,0.200000,0.200000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.300000,-0.300000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.300000,0.300000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.400000,-0.400000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.400000,0.400000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.500000,-0.500000,-0.300000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.500000,0.600000,-0.500000,-0.500000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.500000,0.500000,-0.300000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.400000,-0.400000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.400000,0.400000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.300000,-0.300000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.300000,0.300000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,-0.100000,-0.100000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.600000,0.100000,0.100000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.200000,-0.200000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.200000,0.200000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.500000,-0.500000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.500000,0.500000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.600000,-0.600000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.600000,0.700000,-0.600000,-0.600000,-0.100000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.600000,0.600000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.500000,-0.500000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.600000,0.700000,-0.500000,-0.500000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.500000,0.500000,0.200000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.400000,-0.400000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.400000,0.400000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,-0.300000,-0.300000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.700000,0.300000,0.300000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.800000,-0.400000,-0.400000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.733333,0.400000,0.400000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.733333,0.800000,0.400000,0.400000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.100000,-0.100000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.100000,0.100000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.300000,-0.300000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.300000,0.300000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.500000,-0.500000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.500000,0.500000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.600000,-0.600000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.700000,0.800000,-0.600000,-0.600000,-0.100000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.600000,0.600000,-0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.500000,-0.500000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.500000,0.500000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.400000,-0.400000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.400000,0.400000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.200000,-0.200000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.200000,0.200000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,-0.100000,-0.100000,0.700000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.800000,0.100000,0.100000,0.700000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.200000,-0.200000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.200000,0.200000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.400000,-0.400000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.400000,0.400000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.500000,-0.500000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.500000,0.500000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.600000,-0.600000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.600000,0.600000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.700000,-0.700000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.700000,0.700000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.600000,-0.600000,0.300000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.600000,0.600000,0.300000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.300000,-0.300000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.300000,0.300000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.200000,-0.200000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.200000,0.200000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,-0.100000,-0.100000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.900000,0.100000,0.100000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,1.000000,-0.500000,-0.500000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,1.000000,0.500000,0.500000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.000000,0.000000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.300000,-0.300000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.300000,0.300000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.600000,-0.600000,-0.500000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.600000,0.600000,-0.500000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.700000,-0.700000,-0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.700000,0.700000,-0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.600000,-0.600000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.600000,0.600000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.400000,-0.400000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.400000,0.400000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,-0.200000,-0.200000,0.700000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.000000,0.200000,0.200000,0.700000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.100000,-0.500000,-0.500000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,1.033333,0.500000,0.500000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.033333,1.100000,0.500000,0.500000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.200000,-0.200000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.200000,0.200000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.400000,-0.400000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.400000,0.400000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.600000,-0.600000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.600000,0.600000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.700000,-0.700000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.700000,0.700000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.800000,-0.800000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.800000,0.800000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.700000,-0.700000,0.300000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.700000,0.700000,0.300000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.600000,-0.600000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.600000,0.600000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.500000,-0.500000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.500000,0.500000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,-0.300000,-0.300000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.100000,0.300000,0.300000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.200000,-0.200000,-0.200000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.200000,0.200000,0.200000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,-0.300000,-0.300000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.300000,0.300000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,-0.700000,-0.700000,-0.500000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.700000,0.700000,-0.500000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,-0.800000,-0.800000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.100000,1.200000,-0.800000,-0.800000,-0.100000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.800000,0.800000,-0.300000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,-0.700000,-0.700000,0.400000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.700000,0.700000,0.400000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,-0.400000,-0.400000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.200000,0.400000,0.400000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.500000,-0.500000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.500000,0.500000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.600000,-0.600000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.600000,0.600000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,-0.600000,-0.600000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.300000,0.600000,0.600000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.200000,-0.200000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.200000,0.200000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.400000,-0.400000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.400000,0.400000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.700000,-0.700000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.700000,0.700000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.800000,-0.800000,-0.400000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.800000,0.800000,-0.400000,-0.175000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.200000,1.300000,0.800000,0.800000,-0.175000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.900000,-0.900000,-0.100000,0.050000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.200000,1.300000,-0.900000,-0.900000,0.050000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.900000,0.900000,-0.100000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.800000,-0.800000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.200000,1.300000,-0.800000,-0.800000,0.300000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.800000,0.800000,0.200000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.700000,-0.700000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.700000,0.700000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.500000,-0.500000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.500000,0.500000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,-0.300000,-0.300000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.300000,0.400000,0.400000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.300000,-0.300000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.300000,0.300000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.500000,-0.500000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.500000,0.500000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.600000,-0.600000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.600000,0.600000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.700000,-0.700000,-0.600000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.700000,0.700000,-0.600000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.800000,-0.800000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.800000,0.800000,-0.400000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.900000,-0.900000,-0.200000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.900000,0.900000,-0.200000,0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.800000,-0.800000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.300000,1.400000,-0.800000,-0.800000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.800000,0.800000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0118','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.300000,1.400000,0.800000,0.800000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.700000,-0.700000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0235','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.700000,0.700000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.600000,-0.600000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.600000,0.600000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.500000,-0.500000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.500000,0.500000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,-0.200000,-0.200000,0.900000,1.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.400000,0.200000,0.200000,0.900000,1.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.000000,0.000000,-0.100000,0.100000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.100000,-0.100000,0.100000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.100000,-0.200000,-0.100000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.100000,0.100000,0.200000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.100000,0.100000,-0.100000,0.100000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,-0.100000,0.100000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,-0.200000,-0.100000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,0.100000,0.200000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,-0.300000,-0.200000,-0.200000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.200000,0.200000,-0.300000,-0.200000,0.100000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,0.200000,0.300000,-0.200000,0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.200000,0.200000,0.200000,0.300000,0.100000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,-0.200000,-0.100000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,0.100000,0.200000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.200000,0.200000,-0.100000,0.100000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,-0.200000,-0.100000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,0.100000,0.200000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,-0.300000,-0.200000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,0.200000,0.300000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,-0.400000,-0.300000,-0.200000,0.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.300000,0.300000,-0.400000,-0.300000,0.000000,0.100000, SURF_ID6='E-玻璃纤维','RADM_R0118','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.300000,0.300000,-0.400000,-0.300000,0.100000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,0.300000,0.400000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,-0.300000,-0.200000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,0.200000,0.300000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,-0.200000,-0.100000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.300000,0.300000,0.100000,0.200000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.200000,0.200000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.300000,-0.200000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,0.200000,0.300000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.400000,-0.300000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,0.300000,0.400000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.500000,-0.400000,-0.100000,0.100000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,0.400000,0.500000,-0.100000,0.100000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.400000,-0.300000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,0.300000,0.400000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.300000,-0.200000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,0.200000,0.300000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.400000,0.400000,-0.200000,0.200000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.300000,-0.200000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.200000,0.300000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.400000,-0.300000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.300000,0.400000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.500000,-0.400000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.400000,0.500000,-0.300000,-0.100000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.500000,-0.400000,0.100000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.400000,0.500000,0.100000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.400000,-0.300000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.300000,0.400000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.300000,-0.200000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,0.200000,0.300000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.500000,0.500000,-0.100000,0.100000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.200000,0.200000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.400000,-0.300000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.300000,0.400000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.500000,-0.400000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.400000,0.500000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.600000,-0.500000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.500000,0.600000,-0.200000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.500000,-0.400000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.400000,0.500000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.400000,-0.300000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0471','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.300000,0.400000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,-0.300000,-0.100000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.600000,0.600000,0.100000,0.300000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.100000,0.100000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.300000,-0.200000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.200000,0.300000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.600000,-0.500000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.500000,0.600000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.600000,-0.500000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0471','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.700000,0.700000,-0.600000,-0.500000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.500000,0.600000,0.200000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.500000,-0.400000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.400000,0.500000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.400000,-0.300000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0471','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.300000,0.400000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.200000,-0.100000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,0.100000,0.200000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.700000,0.700000,-0.100000,0.100000,0.600000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.200000,-0.100000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.100000,0.200000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.400000,-0.300000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.300000,0.400000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','RADM_R0118','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.500000,-0.400000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.400000,0.500000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.600000,-0.500000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.500000,0.600000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.700000,-0.600000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=0.800000,0.800000,-0.700000,-0.600000,-0.100000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.600000,0.700000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.600000,-0.500000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.500000,0.600000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.500000,-0.400000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.400000,0.500000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.300000,-0.200000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.200000,0.300000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,-0.200000,-0.100000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.800000,0.800000,0.100000,0.200000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.300000,-0.200000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.200000,0.300000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.500000,-0.400000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.400000,0.500000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.600000,-0.500000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.500000,0.600000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.700000,-0.600000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.600000,0.700000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.700000,-0.600000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.600000,0.700000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.400000,-0.300000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.300000,0.400000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,-0.200000,-0.100000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=0.900000,0.900000,0.100000,0.200000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.200000,0.200000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.400000,-0.300000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.300000,0.400000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.700000,-0.600000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.600000,0.700000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.800000,-0.700000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.700000,0.800000,-0.200000,0.300000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.700000,-0.600000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.600000,0.700000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.600000,-0.500000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.500000,0.600000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.500000,-0.400000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.400000,0.500000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,-0.300000,-0.200000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.000000,1.000000,0.200000,0.300000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.300000,-0.200000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.200000,0.300000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.500000,-0.400000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.400000,0.500000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.600000,-0.500000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.500000,0.600000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.700000,-0.600000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.600000,0.700000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.800000,-0.700000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.700000,0.800000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.800000,-0.700000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.700000,0.800000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.700000,-0.600000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.600000,0.700000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.600000,-0.500000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.500000,0.600000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,-0.400000,-0.300000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.100000,1.100000,0.300000,0.400000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.200000,0.200000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.400000,-0.300000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.300000,0.400000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.800000,-0.700000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.700000,0.800000,-0.400000,-0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.900000,-0.800000,-0.100000,-0.025000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.200000,1.200000,-0.900000,-0.800000,-0.025000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.800000,0.900000,-0.100000,0.200000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.800000,-0.700000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.700000,0.800000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.500000,-0.400000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.400000,0.500000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,-0.300000,-0.200000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.200000,1.200000,0.200000,0.400000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.300000,-0.200000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.200000,0.300000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.500000,-0.400000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.400000,0.500000,-0.800000,-0.700000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.600000,-0.500000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.500000,0.600000,-0.700000,-0.600000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.700000,-0.600000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.600000,0.700000,-0.600000,-0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.900000,-0.800000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.800000,0.900000,-0.200000,-0.100000, SURF_ID6='E-玻璃纤维','RADM_R0353','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.900000,-0.800000,0.200000,0.300000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' /
&OBST XB=1.300000,1.300000,-0.900000,-0.800000,0.300000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.800000,0.900000,0.200000,0.400000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.800000,-0.700000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.700000,0.800000,0.500000,0.600000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.700000,-0.600000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.600000,0.700000,0.600000,0.700000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.600000,-0.500000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.500000,0.600000,0.700000,0.800000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.500000,-0.300000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,0.400000,0.500000,0.800000,0.900000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.300000,1.300000,-0.200000,0.200000,0.900000,1.000000, SURF_ID6='E-玻璃纤维','RADM_R0706','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.100000,0.100000,-1.000000,-0.900000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.400000,-0.300000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,0.300000,0.400000,-0.900000,-0.800000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.800000,-0.700000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,0.700000,0.800000,-0.500000,-0.400000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.900000,-0.800000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,0.800000,0.900000,-0.300000,-0.200000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.900000,-0.800000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,0.800000,0.900000,0.400000,0.500000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,-0.300000,-0.200000,0.900000,1.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.400000,0.200000,0.300000,0.900000,1.000000, SURF_ID6='E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维','E-玻璃纤维' / 
&OBST XB=1.400000,1.500000,-0.300000,-0.200000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.200000,0.300000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.500000,-0.400000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.400000,0.500000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.600000,-0.500000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.500000,0.600000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.700000,-0.600000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.600000,0.700000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.900000,-0.800000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.800000,0.900000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.900000,-0.800000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.800000,0.900000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=1.400000,1.500000,-0.600000,-0.500000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.500000,0.600000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.400000,1.500000,-0.500000,-0.400000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.400000,1.500000,-0.400000,-0.300000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.300000,0.500000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.400000,1.600000,-0.100000,0.100000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,-0.400000,-0.300000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,0.300000,0.400000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,-0.800000,-0.700000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,0.700000,0.800000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,-0.800000,-0.700000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.533333,0.700000,0.800000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.533333,1.600000,0.700000,0.800000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.400000,1.466667,-0.700000,-0.600000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.466667,1.600000,-0.700000,-0.600000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.466667,0.600000,0.700000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.466667,1.533333,0.600000,0.700000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.533333,1.600000,0.600000,0.700000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=1.400000,1.466667,-0.300000,0.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.400000,1.466667,0.000000,0.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.400000,1.466667,0.100000,0.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.466667,1.533333,-0.300000,0.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.466667,1.533333,0.000000,0.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.466667,1.533333,0.100000,0.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.533333,1.600000,-0.300000,0.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.533333,1.600000,0.000000,0.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' /
&OBST XB=1.533333,1.600000,0.100000,0.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.400000,1.700000,-0.200000,-0.100000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.700000,0.100000,0.200000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-1.000000,-0.900000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.900000,1.000000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-1.000000,-0.900000,0.300000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.900000,1.000000,0.300000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.500000,1.600000,-0.900000,-0.800000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.800000,0.900000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=1.500000,1.700000,-0.600000,-0.500000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.500000,0.600000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.700000,-0.600000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.600000,0.700000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.900000,-0.800000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.800000,0.900000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.600000,-0.500000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.500000,0.600000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.600000,1.700000,0.500000,0.600000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.500000,1.600000,-0.400000,-0.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.600000,1.700000,-0.400000,-0.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.300000,0.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.600000,1.700000,0.300000,0.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2706' / 
&OBST XB=1.500000,1.800000,-0.300000,-0.200000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.800000,0.200000,0.300000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.800000,-0.500000,-0.400000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.800000,0.400000,0.500000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.725000,-0.500000,-0.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.725000,1.800000,-0.500000,-0.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1294' / 
&OBST XB=1.500000,1.725000,0.400000,0.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.725000,1.800000,0.400000,0.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.600000,1.700000,-1.000000,-0.900000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.900000,1.000000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-1.000000,-0.900000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.900000,1.000000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.600000,1.700000,-0.800000,-0.700000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.700000,0.800000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.600000,1.700000,-0.300000,0.300000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2706' / 
&OBST XB=1.600000,1.800000,-0.800000,-0.700000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.800000,0.700000,0.800000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.800000,-0.900000,-0.800000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.800000,0.900000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.700000,1.800000,0.800000,0.900000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=1.600000,1.700000,-0.700000,-0.600000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.700000,1.800000,-0.700000,-0.600000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.600000,0.700000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.700000,1.800000,0.600000,0.700000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=1.600000,1.900000,-0.100000,0.100000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.900000,-0.400000,-0.300000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.900000,0.300000,0.400000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.900000,-0.800000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.800000,0.900000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-1.000000,-0.900000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.900000,1.000000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-1.000000,-0.900000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.900000,1.000000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=1.700000,1.900000,-0.200000,-0.100000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,0.100000,0.200000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,-0.600000,-0.500000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,0.500000,0.600000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,-0.700000,-0.600000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,0.600000,0.700000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.800000,-0.700000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.800000,1.900000,-0.800000,-0.700000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.700000,0.800000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.800000,1.900000,0.700000,0.800000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.600000,-0.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.800000,1.900000,-0.600000,-0.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.500000,0.600000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.800000,1.900000,0.500000,0.600000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.800000,-0.700000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.700000,0.800000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-1.100000,-1.000000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,1.000000,1.100000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-1.100000,-1.000000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,1.000000,1.100000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.900000,-0.800000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.800000,0.900000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.500000,-0.400000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2000' / 
&OBST XB=1.800000,1.900000,0.400000,0.500000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2118' / 
&OBST XB=1.800000,2.000000,-0.300000,-0.200000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,0.200000,0.300000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-0.500000,-0.400000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,0.400000,0.500000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-0.900000,-0.800000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,0.800000,0.900000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-1.000000,-0.900000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,0.900000,1.000000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-1.000000,-0.900000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.900000,1.000000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=1.900000,2.000000,0.900000,1.000000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-0.700000,-0.600000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.600000,0.700000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=1.900000,2.000000,0.600000,0.700000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-1.100000,-1.000000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,1.000000,1.100000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-1.100000,-1.000000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,1.000000,1.100000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.600000,-0.500000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2000' / 
&OBST XB=1.900000,2.000000,0.500000,0.600000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2118' / 
&OBST XB=1.900000,2.100000,-0.400000,-0.300000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.300000,0.400000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.600000,-0.500000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.500000,0.600000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.700000,-0.600000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.600000,0.700000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.800000,-0.700000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.700000,0.800000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.900000,-0.800000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.033333,0.800000,0.900000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=2.033333,2.100000,0.800000,0.900000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.800000,-0.700000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.033333,0.700000,0.800000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.033333,2.100000,0.700000,0.800000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.200000,-0.200000,0.200000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.000000,-0.900000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.900000,1.000000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.100000,-1.000000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,1.000000,1.100000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.100000,-1.000000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,1.000000,1.100000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.000000,-0.900000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.900000,1.000000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.700000,-0.600000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2353' / 
&OBST XB=2.000000,2.100000,0.600000,0.700000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2706' / 
&OBST XB=2.000000,2.100000,-0.300000,-0.200000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.200000,0.300000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.200000,-0.500000,-0.400000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.200000,0.400000,0.500000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.200000,-0.900000,-0.800000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.200000,0.800000,0.900000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.300000,-0.300000,-0.200000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.300000,0.200000,0.300000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.800000,-0.700000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.700000,0.800000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.200000,-1.100000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.100000,1.200000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.200000,-1.100000,0.300000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.100000,1.200000,0.300000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=2.100000,2.200000,-1.100000,-1.000000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.000000,1.100000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.100000,2.200000,-0.800000,-0.700000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2706' / 
&OBST XB=2.100000,2.200000,0.700000,0.800000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=2.100000,2.300000,-0.400000,-0.300000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,0.300000,0.400000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-0.600000,-0.500000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,0.500000,0.600000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-0.700000,-0.600000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,0.600000,0.700000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-1.000000,-0.900000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,0.900000,1.000000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-1.100000,-1.000000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,1.000000,1.100000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-1.000000,-0.900000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.900000,1.000000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.200000,2.300000,0.900000,1.000000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-0.900000,-0.800000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.800000,0.900000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=2.200000,2.300000,0.800000,0.900000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.300000,-0.200000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.200000,2.300000,-0.300000,-0.200000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.200000,0.300000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.200000,2.300000,0.200000,0.300000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.900000,-0.700000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.700000,0.900000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.900000,-0.800000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.800000,0.900000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.200000,-1.100000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.100000,1.200000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.200000,-1.100000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.100000,1.200000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.400000,-1.100000,-1.000000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.000000,1.100000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.300000,2.400000,1.000000,1.100000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.500000,-0.200000,0.200000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.500000,-0.500000,-0.400000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.500000,0.400000,0.500000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.900000,-0.700000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.700000,0.900000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-0.900000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.900000,1.000000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-0.900000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.900000,1.000000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-0.900000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.900000,1.000000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.100000,-1.000000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.000000,1.100000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.200000,-1.100000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.100000,1.200000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.200000,-1.100000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.100000,1.200000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.900000,-0.800000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.800000,0.900000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.300000,2.400000,-0.300000,-0.200000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.200000,0.300000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,-0.700000,-0.600000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,0.600000,0.700000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.366667,-1.000000,-0.900000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.366667,2.433333,-1.000000,-0.900000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1059' /
&OBST XB=2.433333,2.500000,-1.000000,-0.900000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.433333,0.900000,1.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.433333,2.500000,0.900000,1.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.600000,-0.300000,-0.200000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.600000,0.200000,0.300000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.600000,-0.600000,-0.500000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.600000,0.500000,0.600000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.700000,-0.400000,-0.300000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.700000,0.300000,0.400000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-0.900000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.900000,1.000000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-0.900000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.900000,1.000000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-0.900000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.900000,1.000000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.100000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.200000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.100000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.200000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.100000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.200000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.100000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.200000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.100000,-1.000000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.000000,1.100000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-0.300000,-0.200000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2118' / 
&OBST XB=2.400000,2.500000,0.200000,0.300000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2118' / 
&OBST XB=2.400000,2.600000,-0.900000,-0.700000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.600000,0.700000,0.900000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.600000,-1.100000,-1.000000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.600000,1.000000,1.100000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.466667,-0.800000,-0.700000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1765' /
&OBST XB=2.466667,2.533333,-0.800000,-0.700000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0588' /
&OBST XB=2.533333,2.600000,-0.800000,-0.700000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.533333,0.700000,0.800000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.533333,2.600000,0.700000,0.800000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.100000,-0.900000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.700000,-0.600000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.600000,0.700000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.900000,1.100000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.700000,-0.600000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.600000,0.700000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.100000,-1.000000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.000000,1.100000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.300000,-1.200000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.200000,1.300000,0.000000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.300000,-1.200000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.200000,1.300000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.200000,-1.100000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.100000,1.200000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.000000,-0.900000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1765' / 
&OBST XB=2.500000,2.600000,0.900000,1.000000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=2.500000,2.700000,-0.700000,-0.600000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.700000,0.600000,0.700000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.633333,-0.200000,0.200000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.633333,2.700000,-0.200000,0.200000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.500000,2.800000,-0.500000,-0.400000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.800000,0.400000,0.500000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.800000,-1.200000,-1.100000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.800000,1.100000,1.200000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.100000,-1.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.600000,2.700000,-1.100000,-1.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1059' /
&OBST XB=2.700000,2.800000,-1.100000,-1.000000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.700000,1.000000,1.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.700000,2.800000,1.000000,1.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.900000,-0.200000,0.200000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.000000,-0.800000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,0.800000,1.000000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.200000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.300000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.200000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.300000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.200000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.300000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.200000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.300000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.600000,2.800000,-1.100000,-1.000000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-0.800000,-0.600000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,0.600000,0.800000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,1.000000,1.100000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.100000,-1.000000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,1.000000,1.100000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.100000,-1.000000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,1.000000,1.100000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.200000,-1.100000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.100000,1.200000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=2.700000,2.800000,1.100000,1.200000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-0.300000,-0.200000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.700000,2.800000,-0.300000,-0.200000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,0.200000,0.300000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.700000,2.800000,0.200000,0.300000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.900000,-0.600000,-0.500000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.900000,0.500000,0.600000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-0.400000,-0.300000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.700000,2.800000,-0.400000,-0.300000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=2.800000,2.900000,-0.400000,-0.300000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,0.300000,0.400000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.800000,2.900000,0.300000,0.400000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,3.000000,-0.300000,-0.200000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,3.000000,0.200000,0.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.200000,-1.100000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.100000,1.200000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.300000,-1.200000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.200000,1.300000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-0.500000,-0.400000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.400000,0.500000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,-1.200000,-1.100000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,1.100000,1.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,-1.300000,-1.200000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.200000,1.300000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.800000,2.900000,1.200000,1.300000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,-0.700000,-0.600000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.600000,0.700000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=2.800000,2.900000,0.600000,0.700000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.100000,-0.400000,-0.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.100000,0.300000,0.400000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.000000,-0.200000,0.200000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.000000,3.100000,-0.200000,0.200000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.700000,3.200000,-1.000000,-0.800000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.200000,0.800000,1.000000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.300000,-1.300000,-1.200000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,3.300000,1.200000,1.300000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-1.100000,-1.000000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,1.000000,1.100000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-1.100000,-1.000000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1765' / 
&OBST XB=2.800000,2.900000,1.000000,1.100000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=2.800000,2.900000,-0.600000,-0.500000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,0.500000,0.600000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,-1.200000,-1.100000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,1.100000,1.200000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.933333,-0.500000,-0.400000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.933333,3.000000,-0.500000,-0.400000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.933333,0.400000,0.500000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=2.933333,3.000000,0.400000,0.500000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.100000,-1.200000,-1.100000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.100000,1.100000,1.200000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.875000,-1.200000,-1.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.875000,3.025000,-1.200000,-1.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1059' /
&OBST XB=3.025000,3.100000,-1.200000,-1.100000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0471' / 
&OBST XB=2.800000,3.025000,1.100000,1.200000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.025000,3.100000,1.100000,1.200000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=2.800000,3.200000,-1.100000,-1.000000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.200000,1.000000,1.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.200000,-0.500000,-0.400000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.200000,0.400000,0.500000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.120000,-0.300000,-0.200000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.120000,3.200000,-0.300000,-0.200000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=2.800000,3.040000,0.200000,0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.040000,3.120000,0.200000,0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2235' /
&OBST XB=3.120000,3.200000,0.200000,0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=2.800000,3.300000,-0.800000,-0.700000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.300000,0.700000,0.800000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.600000,-0.700000,-0.600000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.600000,0.600000,0.700000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-1.300000,-1.200000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,1.200000,1.300000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-1.400000,-1.300000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,1.300000,1.400000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-1.400000,-1.300000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.033333,1.300000,1.400000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.033333,3.100000,1.300000,1.400000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-0.700000,-0.600000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.033333,0.600000,0.700000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.033333,3.100000,0.600000,0.700000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=2.900000,3.300000,-0.600000,-0.500000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.300000,0.500000,0.600000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.200000,-0.600000,-0.500000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.200000,3.300000,-0.600000,-0.500000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.200000,0.500000,0.600000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.200000,3.300000,0.500000,0.600000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.400000,-1.200000,-1.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.400000,1.100000,1.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.400000,-0.200000,0.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-0.400000,-0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.100000,3.200000,-0.400000,-0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.200000,3.400000,-0.400000,-0.300000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.300000,0.300000,0.400000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.300000,3.400000,0.300000,0.400000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.200000,-1.100000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.100000,1.200000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.400000,-1.300000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.300000,1.400000,-0.100000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.400000,-1.300000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.300000,1.400000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=3.000000,3.200000,-1.300000,-1.200000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.133333,1.200000,1.300000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.133333,3.200000,1.200000,1.300000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.000000,3.500000,-0.300000,-0.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.500000,0.200000,0.300000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.514286,-0.500000,-0.400000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.514286,3.600000,-0.500000,-0.400000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.000000,3.514286,0.400000,0.500000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.514286,3.600000,0.400000,0.500000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.100000,3.200000,-1.400000,-1.300000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,1.300000,1.400000,-0.300000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-1.400000,-1.300000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,1.300000,1.400000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=3.100000,3.200000,-1.200000,-1.100000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2000' / 
&OBST XB=3.100000,3.200000,1.100000,1.200000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2706' / 
&OBST XB=3.100000,3.300000,-1.300000,-1.200000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.200000,1.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.200000,-1.100000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.100000,1.200000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.200000,-1.100000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.100000,1.200000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,-1.300000,-1.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,1.200000,1.300000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,-0.400000,-0.300000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,0.300000,0.400000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.185714,-0.700000,-0.600000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.185714,3.271429,-0.700000,-0.600000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2235' /
&OBST XB=3.271429,3.700000,-0.700000,-0.600000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.100000,3.185714,0.600000,0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.185714,3.271429,0.600000,0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2235' /
&OBST XB=3.271429,3.700000,0.600000,0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.100000,3.614286,-0.100000,0.100000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.614286,3.700000,-0.100000,0.100000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.100000,3.800000,-1.400000,-1.300000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.800000,1.300000,1.400000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,-0.200000,-0.100000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.600000,3.700000,-0.200000,-0.100000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.700000,3.800000,-0.200000,-0.100000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.700000,0.100000,0.200000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.700000,3.800000,0.100000,0.200000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-1.100000,-0.800000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,0.800000,1.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,-1.400000,-1.300000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,1.300000,1.400000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.300000,3.400000,1.300000,1.400000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-1.300000,-1.200000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0941' /
&OBST XB=3.300000,3.400000,-1.300000,-1.200000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1059' /
&OBST XB=3.400000,3.500000,-1.300000,-1.200000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,1.200000,1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.400000,3.500000,1.200000,1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.600000,-0.800000,-0.700000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.500000,0.700000,0.800000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.500000,3.600000,0.700000,0.800000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.200000,3.700000,-0.500000,-0.400000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.700000,0.400000,0.500000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.800000,-0.300000,-0.200000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.800000,3.900000,-0.300000,-0.200000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.200000,3.700000,0.200000,0.300000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.700000,3.800000,0.200000,0.300000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.800000,3.900000,0.200000,0.300000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=3.300000,3.400000,-1.100000,-0.800000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,0.800000,1.100000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,-0.800000,-0.700000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,0.700000,0.800000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,-1.300000,-1.200000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,1.200000,1.300000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,-1.300000,-1.200000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,1.200000,1.300000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.900000,-0.600000,-0.500000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.900000,0.500000,0.600000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.562500,-0.600000,-0.500000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.562500,4.000000,-0.600000,-0.500000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.912500,0.500000,0.600000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.912500,4.000000,0.500000,0.600000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.200000,-1.100000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-0.800000,-0.700000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,0.700000,0.800000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.100000,1.200000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.500000,-1.400000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.400000,1.500000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.400000,-1.300000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.300000,1.400000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.600000,-1.100000,-0.800000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.600000,0.800000,1.100000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,4.000000,-0.100000,0.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,4.100000,-0.200000,-0.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,4.100000,0.100000,0.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.844444,-0.400000,-0.300000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.844444,4.200000,-0.400000,-0.300000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,4.111111,0.300000,0.400000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.111111,4.200000,0.300000,0.400000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.500000,3.600000,-0.700000,-0.600000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.600000,0.700000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-0.700000,-0.600000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.600000,0.700000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.633333,-1.300000,-1.200000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2353' /
&OBST XB=3.633333,3.700000,-1.300000,-1.200000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1765' / 
&OBST XB=3.500000,3.700000,1.200000,1.300000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=3.500000,3.800000,-1.300000,-1.200000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.200000,1.300000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,-1.500000,-1.400000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.400000,1.500000,-0.400000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,-1.400000,-1.300000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.700000,1.300000,1.400000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=3.700000,3.800000,1.300000,1.400000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,-1.200000,-1.100000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,1.100000,1.200000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,-1.300000,-1.200000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,1.200000,1.300000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,-1.500000,-1.400000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.900000,1.400000,1.500000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,4.100000,-0.300000,-0.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,4.100000,0.200000,0.300000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,4.500000,-0.800000,-0.700000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,4.500000,0.700000,0.800000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-1.500000,-1.400000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,1.400000,1.500000,-0.200000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-1.500000,-1.400000,0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,1.400000,1.500000,0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.600000,3.800000,-1.100000,-1.000000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,1.000000,1.100000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,-1.300000,-1.200000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,1.200000,1.300000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,-0.700000,-0.600000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,0.600000,0.700000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.300000,-1.000000,-0.900000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.300000,0.900000,1.000000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.300000,-0.400000,-0.300000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.300000,0.300000,0.400000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-0.800000,-0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.700000,4.200000,-0.800000,-0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.200000,4.300000,-0.800000,-0.700000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.200000,0.700000,0.800000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.200000,4.300000,0.700000,0.800000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,-0.900000,-0.800000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,0.800000,0.900000,-2.100000,-2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,-0.500000,-0.400000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.500000,4.600000,-0.500000,-0.400000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,0.400000,0.500000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.500000,4.600000,0.400000,0.500000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,-1.500000,-1.400000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,1.400000,1.500000,0.400000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.200000,-0.900000,-0.800000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.100000,0.800000,0.900000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.100000,4.200000,0.800000,0.900000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=3.700000,4.400000,-0.500000,-0.400000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.400000,0.400000,0.500000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.900000,-0.700000,-0.600000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.900000,4.600000,-0.700000,-0.600000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.900000,0.600000,0.700000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.900000,4.500000,0.600000,0.700000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.500000,4.600000,0.600000,0.700000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.600000,-0.100000,0.100000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.600000,4.700000,-0.100000,0.100000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=3.800000,4.000000,-1.400000,-1.300000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.000000,1.300000,1.400000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.000000,-1.500000,-1.400000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.933333,1.400000,1.500000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=3.933333,4.000000,1.400000,1.500000,0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.100000,-1.300000,-1.200000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.100000,1.200000,1.300000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.100000,-1.300000,-1.200000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.100000,1.200000,1.300000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.880000,-1.400000,-1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1177' /
&OBST XB=3.880000,3.960000,-1.400000,-1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0941' /
&OBST XB=3.960000,4.040000,-1.400000,-1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0471' /
&OBST XB=4.040000,4.200000,-1.400000,-1.300000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.120000,1.300000,1.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.120000,4.200000,1.300000,1.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=3.800000,4.500000,-1.100000,-1.000000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.500000,1.000000,1.100000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.600000,-0.200000,-0.100000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.600000,4.700000,-0.200000,-0.100000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.700000,4.800000,-0.200000,-0.100000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.700000,0.100000,0.200000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.700000,4.800000,0.100000,0.200000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,-1.500000,-1.400000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,1.400000,1.500000,-0.500000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.300000,-1.200000,-1.100000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.300000,1.100000,1.200000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.500000,-1.300000,-1.200000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.500000,1.200000,1.300000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.600000,-0.600000,-0.500000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.600000,0.500000,0.600000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,5.000000,-0.300000,-0.200000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.000000,5.100000,-0.300000,-0.200000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.700000,0.200000,0.300000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.700000,5.000000,0.200000,0.300000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=5.000000,5.100000,0.200000,0.300000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,-1.500000,-1.400000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,1.400000,1.500000,0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,-1.500000,-1.400000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,1.400000,1.500000,-0.600000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,-0.700000,-0.600000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,0.600000,0.700000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.400000,-1.400000,-1.300000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.400000,1.300000,1.400000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,5.000000,-0.100000,0.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.461538,-0.600000,-0.500000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.461538,4.553846,-0.600000,-0.500000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.553846,5.200000,-0.600000,-0.500000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,5.107692,0.500000,0.600000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.107692,5.200000,0.500000,0.600000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.100000,4.300000,-1.300000,-1.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,1.200000,1.300000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,-1.000000,-0.900000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.233333,0.900000,1.000000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.233333,4.300000,0.900000,1.000000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.325000,-1.500000,-1.400000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.325000,4.400000,-1.500000,-1.400000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.325000,1.400000,1.500000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.325000,4.400000,1.400000,1.500000,0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.100000,5.000000,-0.200000,-0.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,5.000000,0.100000,0.200000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,5.100000,-0.300000,-0.200000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,5.100000,0.200000,0.300000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,-1.300000,-1.200000,1.200000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,1.200000,1.300000,1.200000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,-1.100000,-1.000000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.333333,1.000000,1.100000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.333333,4.400000,1.000000,1.100000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.200000,4.500000,-1.500000,-1.400000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.500000,1.400000,1.500000,-0.700000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.500000,-1.400000,-1.300000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,1.300000,1.400000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.400000,4.500000,1.300000,1.400000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,5.000000,-0.900000,-0.800000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=5.000000,5.100000,-0.900000,-0.800000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,5.000000,0.800000,0.900000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=5.000000,5.100000,0.800000,0.900000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,5.000000,-0.400000,-0.300000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.000000,5.700000,-0.400000,-0.300000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,5.600000,0.300000,0.400000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.600000,5.700000,0.300000,0.400000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.300000,4.400000,-1.300000,-1.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,1.200000,1.300000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-1.200000,-1.100000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.433333,1.100000,1.200000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.433333,4.500000,1.100000,1.200000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.600000,-1.300000,-1.200000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,1.200000,1.300000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.500000,4.600000,1.200000,1.300000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.700000,-1.200000,-1.100000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.700000,1.100000,1.200000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.700000,-0.700000,-0.600000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.700000,0.600000,0.700000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.900000,-1.000000,-0.900000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.814286,0.900000,1.000000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.814286,4.900000,0.900000,1.000000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.300000,5.000000,-1.000000,-0.900000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.000000,0.900000,1.000000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.300000,-0.400000,-0.300000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.300000,0.300000,0.400000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.484615,-0.800000,-0.700000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.484615,5.500000,-0.800000,-0.700000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.407692,0.700000,0.800000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.407692,5.500000,0.700000,0.800000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.300000,-1.200000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.200000,1.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.600000,-1.500000,-1.400000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.600000,4.700000,-1.500000,-1.400000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=4.400000,4.600000,1.400000,1.500000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.600000,4.700000,1.400000,1.500000,0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.400000,4.800000,-1.400000,-1.300000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.800000,1.300000,1.400000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.900000,-1.100000,-1.000000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.800000,1.000000,1.100000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.800000,4.900000,1.000000,1.100000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.400000,5.000000,-1.300000,-1.200000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,5.000000,1.200000,1.300000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,5.500000,-0.500000,-0.400000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,5.500000,0.400000,0.500000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-1.100000,-1.000000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-0.800000,-0.700000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,0.700000,0.800000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,1.000000,1.100000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-1.500000,-1.400000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,1.400000,1.500000,-0.800000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,5.000000,-0.900000,-0.800000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,5.000000,0.800000,0.900000,-2.000000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,5.000000,-1.400000,-1.300000,1.200000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,1.300000,1.400000,1.200000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.900000,5.000000,1.300000,1.400000,1.200000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,5.000000,-1.200000,-1.100000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,1.100000,1.200000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.900000,5.000000,1.100000,1.200000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.300000,-1.300000,-1.200000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.212500,1.200000,1.300000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.212500,5.300000,1.200000,1.300000,1.400000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.700000,-0.600000,-0.500000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.700000,0.500000,0.600000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.100000,-0.700000,-0.600000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.100000,5.200000,-0.700000,-0.600000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=5.200000,8.200000,-0.700000,-0.600000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.200000,0.600000,0.700000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.200000,8.200000,0.600000,0.700000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.600000,8.200000,-0.500000,-0.400000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.600000,8.200000,0.400000,0.500000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.700000,4.900000,-0.700000,-0.600000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,0.600000,0.700000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,5.000000,-1.200000,-1.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,5.000000,1.100000,1.200000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,-1.500000,-1.400000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=4.900000,5.000000,-1.500000,-1.400000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,1.400000,1.500000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=4.900000,5.000000,1.400000,1.500000,0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,8.200000,-0.100000,0.100000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.800000,5.200000,-1.400000,-1.300000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,5.200000,1.300000,1.400000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,8.200000,-0.200000,-0.100000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.800000,8.200000,0.100000,0.200000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.900000,5.200000,-0.800000,-0.700000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.200000,0.700000,0.800000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.300000,-1.100000,-1.000000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.300000,1.000000,1.100000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.300000,-1.500000,-1.400000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.300000,1.400000,1.500000,-0.900000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,6.000000,-0.700000,-0.600000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,6.000000,0.600000,0.700000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,8.200000,-1.100000,-1.000000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,8.200000,1.000000,1.100000,1.700000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=4.900000,5.000000,-1.000000,-0.900000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.000000,8.200000,-1.000000,-0.900000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=4.900000,8.200000,0.900000,1.000000,1.800000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.000000,5.200000,-1.200000,-1.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.100000,1.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,-0.900000,-0.800000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,0.800000,0.900000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.400000,-1.000000,-0.900000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.400000,0.900000,1.000000,-1.900000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.500000,-1.300000,-1.200000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.500000,1.200000,1.300000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.612500,-1.500000,-1.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' /
&OBST XB=5.612500,5.700000,-1.500000,-1.400000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R0706' / 
&OBST XB=5.000000,5.612500,1.400000,1.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.612500,5.700000,1.400000,1.500000,1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=5.000000,8.200000,-0.200000,0.200000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,8.200000,-1.400000,-1.300000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,8.200000,1.300000,1.400000,1.300000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=5.000000,8.200000,-1.200000,-1.100000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,8.200000,1.100000,1.200000,1.600000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=5.100000,8.200000,-0.300000,-0.200000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,8.200000,0.200000,0.300000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.400000,-0.900000,-0.800000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.400000,8.200000,-0.900000,-0.800000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.400000,0.800000,0.900000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' /
&OBST XB=5.400000,8.200000,0.800000,0.900000,1.900000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=5.100000,8.200000,-0.300000,-0.200000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.100000,8.200000,0.200000,0.300000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.200000,5.700000,-1.400000,-1.300000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.700000,1.300000,1.400000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,6.200000,-1.200000,-1.100000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,6.200000,1.100000,1.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,6.400000,-0.800000,-0.700000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,6.400000,0.700000,0.800000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,8.200000,-0.600000,-0.500000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.200000,8.200000,0.500000,0.600000,2.100000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.300000,5.600000,-0.900000,-0.800000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.600000,0.800000,0.900000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,-1.100000,-1.000000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,1.000000,1.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.800000,-1.500000,-1.400000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.800000,1.400000,1.500000,-1.000000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,-0.400000,-0.300000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,0.300000,0.400000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,-1.300000,-1.200000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,1.200000,1.300000,1.500000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.400000,5.800000,-1.000000,-0.900000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.400000,5.800000,0.900000,1.000000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,6.100000,-1.300000,-1.200000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,6.100000,1.200000,1.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,8.200000,-0.500000,-0.400000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,8.200000,0.400000,0.500000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,8.200000,-0.800000,-0.700000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.500000,8.200000,0.700000,0.800000,2.000000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.600000,6.800000,-0.900000,-0.800000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.600000,6.800000,0.800000,0.900000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.300000,-1.400000,-1.300000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.300000,1.300000,1.400000,-1.300000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.600000,-1.100000,-1.000000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.600000,1.000000,1.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,-0.600000,-0.500000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,0.500000,0.600000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,-1.500000,-1.400000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R1412' / 
&OBST XB=5.700000,8.200000,1.400000,1.500000,1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.700000,8.200000,-0.400000,-0.300000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.700000,8.200000,0.300000,0.400000,2.200000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','AL2024_R2941' / 
&OBST XB=5.800000,6.400000,-1.500000,-1.400000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.400000,1.400000,1.500000,-1.100000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,8.200000,-1.000000,-0.900000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,8.200000,0.900000,1.000000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.000000,8.200000,-0.700000,-0.600000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.000000,8.200000,0.600000,0.700000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.100000,8.200000,-1.300000,-1.200000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.100000,8.200000,1.200000,1.300000,-1.500000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.200000,8.200000,-1.200000,-1.100000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.200000,8.200000,1.100000,1.200000,-1.600000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,8.200000,-1.400000,-1.300000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,8.200000,1.300000,1.400000,-1.400000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,-0.800000,-0.700000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,0.700000,0.800000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,-1.500000,-1.400000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,1.400000,1.500000,-1.200000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.600000,8.200000,-1.100000,-1.000000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.600000,8.200000,1.000000,1.100000,-1.700000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.800000,8.200000,-0.900000,-0.800000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.800000,8.200000,0.800000,0.900000,-1.800000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.200000,-0.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.200000,0.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.400000,-0.400000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.400000,0.400000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.500000,-0.500000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.500000,0.500000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.600000,-0.600000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.600000,0.600000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.700000,-0.700000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.700000,0.700000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.800000,-0.800000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.800000,0.800000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.900000,-0.900000,-0.300000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.900000,0.900000,-0.300000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.400000,1.500000,0.900000,0.900000,0.000000,0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=1.400000,1.500000,0.900000,0.900000,0.100000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=1.400000,1.500000,0.900000,0.900000,0.200000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.800000,-0.800000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.800000,0.800000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.500000,-0.500000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.500000,0.500000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,-0.300000,-0.300000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.500000,0.300000,0.300000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.600000,-0.700000,-0.700000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.533333,0.700000,0.700000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=1.533333,1.600000,0.700000,0.700000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.300000,-0.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.300000,0.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.700000,-0.700000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.700000,0.700000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.800000,-0.800000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.800000,0.800000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.900000,-0.900000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.900000,0.900000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-1.000000,-1.000000,-0.100000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,1.000000,1.000000,-0.100000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.900000,-0.900000,0.300000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.900000,0.900000,0.300000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=1.500000,1.600000,0.900000,0.900000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.800000,-0.800000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.800000,0.800000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,-0.600000,-0.600000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.600000,0.600000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.600000,0.000000,0.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.500000,-0.500000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.500000,0.500000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.600000,-0.600000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.600000,0.600000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,-0.500000,-0.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.700000,0.500000,0.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.100000,-0.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.100000,0.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.700000,-0.700000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.700000,0.700000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.800000,-0.800000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.800000,0.800000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.900000,-0.900000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.900000,0.900000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-1.000000,-1.000000,-0.200000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,1.000000,1.000000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=1.600000,1.700000,1.000000,1.000000,-0.100000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.900000,-0.900000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.900000,0.900000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.800000,-0.800000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.800000,0.800000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.700000,-0.700000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.700000,0.700000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,-0.300000,-0.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.700000,0.300000,0.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.800000,-0.400000,-0.400000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.800000,0.400000,0.400000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.200000,-0.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.200000,0.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.700000,-0.700000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.700000,0.700000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.800000,-0.800000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.800000,0.800000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.900000,-0.900000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.900000,0.900000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-1.000000,-1.000000,-0.300000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,1.000000,1.000000,-0.300000,0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.700000,1.800000,1.000000,1.000000,0.100000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=1.700000,1.800000,1.000000,1.000000,0.200000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=1.700000,1.800000,1.000000,1.000000,0.300000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.900000,-0.900000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.900000,0.900000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.800000,-0.800000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.800000,0.800000,0.700000,0.833333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.700000,1.800000,0.800000,0.800000,0.833333,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.600000,-0.600000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.600000,0.600000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.400000,-0.400000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.400000,0.400000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,-0.300000,-0.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.800000,0.300000,0.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,-0.600000,-0.600000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.900000,0.600000,0.600000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.300000,-0.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.300000,0.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.500000,-0.500000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.500000,0.500000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.700000,-0.700000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.700000,0.700000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.800000,-0.800000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.800000,0.800000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-1.000000,-1.000000,-0.400000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,1.000000,1.000000,-0.400000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-1.100000,-1.100000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,1.100000,1.100000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-1.000000,-1.000000,0.400000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,1.000000,1.000000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.800000,1.900000,1.000000,1.000000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.900000,-0.900000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.900000,0.900000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.800000,-0.800000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.800000,0.800000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.700000,-0.700000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.700000,0.700000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,-0.500000,-0.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.900000,0.500000,0.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,-0.900000,-0.900000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,2.000000,0.900000,0.900000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.200000,-0.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,0.200000,0.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.400000,-0.400000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,0.400000,0.400000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.800000,-0.800000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,0.800000,0.800000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-1.000000,-1.000000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,1.000000,1.000000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-1.100000,-1.100000,-0.200000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,1.100000,1.100000,-0.200000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-1.000000,-1.000000,0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,1.000000,1.000000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.900000,2.000000,1.000000,1.000000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.900000,-0.900000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,0.900000,0.900000,0.700000,0.766667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=1.900000,2.000000,0.900000,0.900000,0.766667,0.833333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=1.900000,2.000000,0.900000,0.900000,0.833333,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,-0.600000,-0.600000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.000000,0.600000,0.600000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.600000,-0.600000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.600000,0.600000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.700000,-0.700000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,0.700000,0.700000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.100000,-0.800000,-0.800000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,2.033333,0.800000,0.800000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.033333,2.100000,0.800000,0.800000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.300000,-0.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.300000,0.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.500000,-0.500000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.500000,0.500000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.800000,-0.800000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.800000,0.800000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.900000,-0.900000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.900000,0.900000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.000000,-1.000000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,1.000000,1.000000,-0.500000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.100000,-1.100000,-0.300000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,1.100000,1.100000,-0.300000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-1.000000,-1.000000,0.600000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,1.000000,1.000000,0.600000,0.666667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.000000,2.100000,1.000000,1.000000,0.666667,0.733333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.000000,2.100000,1.000000,1.000000,0.733333,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.900000,-0.900000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.900000,0.900000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,-0.700000,-0.700000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.100000,0.700000,0.700000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.400000,-0.400000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.400000,0.400000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.700000,-0.700000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.700000,0.700000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.800000,-0.800000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.800000,0.800000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.900000,-0.900000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.900000,0.900000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.100000,-1.100000,-0.400000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.100000,1.100000,-0.400000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.200000,-1.200000,0.000000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.200000,1.200000,0.000000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.100000,-1.100000,0.300000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.100000,1.100000,0.300000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-1.000000,-1.000000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,1.000000,1.000000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-0.600000,-0.600000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,0.600000,0.600000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-1.000000,-1.000000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,1.000000,1.000000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.300000,-0.900000,-0.900000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.900000,0.900000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=2.200000,2.300000,0.900000,0.900000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,-0.800000,-0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.200000,2.300000,-0.800000,-0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.200000,0.800000,0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.200000,2.300000,0.800000,0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.200000,-0.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.200000,0.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.500000,-0.500000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.500000,0.500000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.700000,-0.700000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.700000,0.700000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.900000,-0.900000,-1.100000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.900000,0.900000,-1.100000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.100000,-1.100000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.100000,1.100000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.200000,-1.200000,-0.100000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.200000,1.200000,-0.100000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.100000,-1.100000,0.500000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.100000,1.100000,0.500000,0.725000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.200000,2.300000,1.100000,1.100000,0.725000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-1.000000,-1.000000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,1.000000,1.000000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,-0.200000,-0.200000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.300000,0.200000,0.200000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.900000,-0.900000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.900000,0.900000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.700000,-0.700000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.700000,0.700000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-1.000000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.000000,1.000000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.900000,-0.900000,-1.000000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.900000,0.900000,-1.000000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-1.000000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.000000,1.000000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.100000,-1.100000,-0.600000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.100000,1.100000,-0.600000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.200000,-1.200000,-0.200000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.200000,1.200000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.300000,2.400000,1.200000,1.200000,-0.100000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=2.300000,2.400000,1.200000,1.200000,0.000000,0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.300000,2.400000,1.200000,1.200000,0.100000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.100000,-1.100000,0.600000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.100000,1.100000,0.600000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-1.000000,-1.000000,0.800000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,1.000000,1.000000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.300000,2.400000,1.000000,1.000000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,-0.800000,-0.800000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.400000,0.800000,0.800000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,-0.400000,-0.400000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,0.400000,0.400000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,-0.600000,-0.600000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.500000,0.600000,0.600000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.366667,-0.900000,-0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.366667,2.433333,-0.900000,-0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=2.433333,2.500000,-0.900000,-0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.433333,0.900000,0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=2.433333,2.500000,0.900000,0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-0.900000,-0.900000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.900000,0.900000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-0.700000,-0.700000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.700000,0.700000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-1.000000,-1.300000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.000000,1.000000,-1.300000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-0.900000,-0.900000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.900000,0.900000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-1.000000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.000000,1.000000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.100000,-1.100000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.100000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.200000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.200000,1.200000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.100000,-1.100000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.100000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.200000,-1.200000,-0.300000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.200000,1.200000,-0.300000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.400000,2.500000,1.200000,1.200000,0.400000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.100000,-1.100000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.100000,1.100000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-1.000000,-1.000000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,1.000000,1.000000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,-0.800000,-0.800000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.500000,0.800000,0.800000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.600000,-0.600000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.200000,-0.200000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.200000,0.200000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.600000,0.600000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.100000,-1.100000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.100000,1.100000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.700000,-0.700000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.500000,-0.500000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.500000,0.500000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.700000,0.700000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.000000,-1.000000,-1.100000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.000000,1.000000,-1.100000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.200000,-1.200000,-0.700000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.200000,1.200000,-0.700000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.300000,-1.300000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.300000,1.300000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.200000,-1.200000,0.400000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.200000,1.200000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.500000,2.600000,1.200000,1.200000,0.600000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.100000,-1.100000,0.800000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,1.100000,1.100000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.500000,2.600000,1.100000,1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-0.700000,-0.700000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,0.700000,0.700000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.600000,-1.000000,-1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.600000,2.800000,-1.000000,-1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.700000,1.000000,1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=2.700000,2.800000,1.000000,1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.100000,-1.100000,-1.500000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.100000,1.100000,-1.500000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-0.300000,-0.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,0.300000,0.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.200000,-1.200000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.200000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.300000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.300000,1.300000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.200000,-1.200000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.200000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.300000,-1.300000,-0.200000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.300000,1.300000,-0.200000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.600000,2.700000,1.300000,1.300000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-1.200000,-1.200000,0.600000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.200000,1.200000,0.600000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,-0.700000,-0.700000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,0.700000,0.700000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-0.600000,-0.600000,-1.500000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,0.600000,0.600000,-1.500000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.000000,-1.000000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,1.000000,1.000000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.100000,-1.100000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,1.100000,1.100000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-1.100000,-1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,1.100000,1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.700000,2.800000,1.100000,1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.800000,-0.400000,-0.400000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.700000,0.400000,0.400000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=2.700000,2.800000,0.400000,0.400000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.000000,-1.000000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-0.800000,-0.800000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.800000,0.800000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.000000,1.000000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.200000,-1.200000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.200000,1.200000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-0.400000,-0.400000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.400000,0.400000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.100000,-1.100000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.100000,1.100000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-1.200000,-1.200000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,1.200000,1.200000,0.700000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-0.700000,-0.700000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.700000,0.700000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,-0.200000,-0.200000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.800000,0.200000,0.200000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,-1.300000,-1.300000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.900000,1.300000,1.300000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-1.100000,-1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,1.100000,1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-1.200000,-1.200000,-1.500000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,1.200000,1.200000,-1.500000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-0.500000,-0.500000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,0.500000,0.500000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-1.200000,-1.200000,0.700000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,1.200000,1.200000,0.700000,0.775000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.800000,2.900000,1.200000,1.200000,0.775000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-0.600000,-0.600000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,0.600000,0.600000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-0.500000,-0.500000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,0.500000,0.500000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,-0.300000,-0.300000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.900000,0.300000,0.300000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,-0.600000,-0.600000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,0.600000,0.600000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,-1.100000,-1.100000,-1.200000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.000000,1.100000,1.100000,-1.200000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.100000,-1.200000,-1.200000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,3.100000,1.200000,1.200000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.875000,-1.100000,-1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.875000,2.950000,-1.100000,-1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.950000,3.025000,-1.100000,-1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.025000,3.100000,-1.100000,-1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.950000,1.100000,1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=2.950000,3.100000,1.100000,1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-1.200000,-1.200000,-1.600000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,1.200000,1.200000,-1.600000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-0.200000,-0.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,0.200000,0.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-1.300000,-1.300000,-0.400000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,1.300000,1.300000,-0.400000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-1.200000,-1.200000,0.800000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,1.200000,1.200000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=2.900000,3.000000,1.200000,1.200000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,-0.400000,-0.400000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.000000,0.400000,0.400000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-1.300000,-1.300000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,1.300000,1.300000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-1.400000,-1.400000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,1.400000,1.400000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,-0.600000,-0.600000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,3.100000,0.600000,0.600000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.200000,-1.200000,-1.600000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.200000,1.200000,-1.600000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-0.300000,-0.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,0.300000,0.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.100000,-1.100000,-1.100000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.100000,1.100000,-1.100000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.300000,-1.300000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.300000,1.300000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.400000,-1.400000,-0.100000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.400000,1.400000,-0.100000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.300000,-1.300000,0.400000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.300000,1.300000,0.400000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.000000,3.100000,1.300000,1.300000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,-1.200000,-1.200000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.100000,1.200000,1.200000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.300000,-0.500000,-0.500000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.200000,0.500000,0.500000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.200000,3.300000,0.500000,0.500000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.400000,-0.600000,-0.600000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.400000,0.600000,0.600000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-0.900000,-0.900000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,0.900000,0.900000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-0.400000,-0.400000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,0.400000,0.400000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-1.400000,-1.400000,-0.700000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,1.400000,1.400000,-0.700000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-1.300000,-1.300000,0.600000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,1.300000,1.300000,0.600000,0.825000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.100000,3.200000,1.300000,1.300000,0.825000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-1.200000,-1.200000,0.900000,0.966667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=3.100000,3.200000,-1.200000,-1.200000,0.966667,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,1.200000,1.200000,0.900000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,-0.200000,-0.200000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.200000,0.200000,0.200000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.300000,-1.300000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.300000,1.300000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.200000,-1.200000,-1.400000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.200000,1.200000,-1.400000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.100000,-1.100000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.100000,1.100000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,-1.200000,-1.200000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.300000,1.200000,1.200000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,-0.700000,-0.700000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.600000,0.700000,0.700000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-1.100000,-1.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-0.800000,-0.800000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,0.800000,0.800000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,1.100000,1.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-0.500000,-0.500000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,0.500000,0.500000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,-1.400000,-1.400000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,1.400000,1.400000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.200000,3.300000,1.400000,1.400000,-0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.300000,3.400000,1.400000,1.400000,-0.700000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.300000,3.400000,1.400000,1.400000,-0.500000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,-1.300000,-1.300000,0.700000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,1.300000,1.300000,0.700000,0.925000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.200000,3.400000,1.300000,1.300000,0.925000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,-0.300000,-0.300000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,0.300000,0.300000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.300000,3.400000,0.300000,0.300000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.300000,-1.200000,-1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.300000,3.500000,-1.200000,-1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.400000,1.200000,1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.400000,3.500000,1.200000,1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,-0.800000,-0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,0.800000,0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,-1.100000,-1.100000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,1.100000,1.100000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,-0.700000,-0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.400000,0.700000,0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,-1.300000,-1.300000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,1.300000,1.300000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,-1.200000,-1.200000,-1.300000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,1.200000,1.200000,-1.300000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,-1.300000,-1.300000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.500000,1.300000,1.300000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.700000,-0.600000,-0.600000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.700000,0.600000,0.600000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.100000,-1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-0.800000,-0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,0.800000,0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.100000,1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.200000,-1.200000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-0.700000,-0.700000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,0.700000,0.700000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.200000,1.200000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-0.200000,-0.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,0.200000,0.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.400000,-1.400000,-0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.400000,1.400000,-0.700000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.400000,3.500000,1.400000,1.400000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.400000,3.500000,1.400000,1.400000,-0.300000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,-1.300000,-1.300000,0.800000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.500000,1.300000,1.300000,0.800000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.600000,-0.600000,-0.600000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.600000,0.600000,0.600000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.600000,-0.400000,-0.400000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.533333,0.400000,0.400000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.533333,3.600000,0.400000,0.400000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-0.700000,-0.700000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.700000,0.700000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-1.200000,-1.200000,-2.000000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,1.200000,1.200000,-2.000000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-0.600000,-0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.600000,0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-0.700000,-0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.700000,0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-0.300000,-0.300000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,0.300000,0.300000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-1.300000,-1.300000,-1.600000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,1.300000,1.300000,-1.600000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-1.400000,-1.400000,-0.400000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,1.400000,1.400000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.500000,3.600000,1.400000,1.400000,-0.100000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=3.500000,3.600000,1.400000,1.400000,0.000000,0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.500000,3.600000,1.400000,1.400000,0.100000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.700000,-1.500000,-1.500000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.700000,1.500000,1.500000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,-1.200000,-1.200000,-1.200000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.200000,1.200000,-1.200000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,-1.300000,-1.300000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.300000,1.300000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,-1.400000,-1.400000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.400000,1.400000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.600000,-1.300000,-1.300000,0.900000,0.966667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.500000,3.600000,-1.300000,-1.300000,0.966667,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.600000,3.700000,-1.300000,-1.300000,0.900000,0.966667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=3.600000,3.700000,-1.300000,-1.300000,0.966667,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.700000,3.800000,-1.300000,-1.300000,0.900000,0.966667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.700000,3.800000,-1.300000,-1.300000,0.966667,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.800000,1.300000,1.300000,0.900000,1.033333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.500000,3.800000,1.300000,1.300000,1.033333,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-0.400000,-0.400000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,0.400000,0.400000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-1.400000,-1.400000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,1.400000,1.400000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-1.500000,-1.500000,-0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,1.500000,1.500000,-0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,-1.400000,-1.400000,0.200000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.700000,1.400000,1.400000,0.200000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.600000,3.700000,1.400000,1.400000,0.300000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,-1.100000,-1.100000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,1.100000,1.100000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,-1.200000,-1.200000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,1.200000,1.200000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,-1.300000,-1.300000,-1.800000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.800000,1.300000,1.300000,-1.800000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,-0.700000,-0.700000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,0.700000,0.700000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,-0.600000,-0.600000,-1.900000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,0.600000,0.600000,-1.900000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.000000,-0.500000,-0.500000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.900000,0.500000,0.500000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.900000,4.000000,0.500000,0.500000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.200000,-0.800000,-0.800000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.200000,0.800000,0.800000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,-0.800000,-0.800000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,4.500000,0.800000,0.800000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,-1.500000,-1.500000,-0.600000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,1.500000,1.500000,-0.600000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,-1.400000,-1.400000,0.400000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,1.400000,1.400000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.700000,3.800000,1.400000,1.400000,0.500000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,-0.100000,-0.100000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.800000,0.100000,0.100000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.900000,-0.500000,-0.500000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.900000,0.500000,0.500000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.300000,-0.700000,-0.700000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,4.200000,0.700000,0.700000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.200000,4.300000,0.700000,0.700000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-1.200000,-1.200000,-2.000000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.200000,1.200000,-2.000000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-1.300000,-1.300000,-1.700000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.300000,1.300000,-1.700000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-1.200000,-1.200000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.200000,1.200000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-1.400000,-1.400000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.400000,1.400000,-0.800000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-1.500000,-1.500000,-0.600000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.500000,1.500000,-0.600000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.800000,3.900000,1.500000,1.500000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,-0.200000,-0.200000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,0.200000,0.200000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.000000,-1.300000,-1.300000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.000000,1.300000,1.300000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.000000,-1.400000,-1.400000,0.500000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.933333,1.400000,1.400000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.800000,3.933333,1.400000,1.400000,0.600000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=3.933333,4.000000,1.400000,1.400000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=3.933333,4.000000,1.400000,1.400000,0.600000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.100000,-1.300000,-1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.900000,1.300000,1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=3.900000,4.000000,1.300000,1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=4.000000,4.100000,1.300000,1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.300000,-1.000000,-1.000000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,4.300000,1.000000,1.000000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,-1.400000,-1.400000,-0.800000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,1.400000,1.400000,-0.800000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,-1.500000,-1.500000,-0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.000000,1.500000,1.500000,-0.500000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,-1.200000,-1.200000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,1.200000,1.200000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,-1.300000,-1.300000,-1.700000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,1.300000,1.300000,-1.700000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,-1.200000,-1.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.100000,1.200000,1.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.200000,-0.300000,-0.300000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.125000,0.300000,0.300000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.125000,4.200000,0.300000,0.300000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.300000,-1.100000,-1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,4.300000,1.100000,1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,-0.100000,-0.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,0.100000,0.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,-1.300000,-1.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,1.300000,1.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,-1.500000,-1.500000,-0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,1.500000,1.500000,-0.600000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,-1.400000,-1.400000,0.600000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.100000,1.400000,1.400000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.000000,4.100000,1.400000,1.400000,0.700000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,-1.400000,-1.400000,-0.900000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,1.400000,1.400000,-0.900000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,-0.900000,-0.900000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.200000,0.900000,0.900000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,-0.700000,-0.700000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,0.700000,0.700000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,-0.600000,-0.600000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.300000,0.600000,0.600000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.600000,-0.600000,-0.600000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.500000,0.600000,0.600000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=4.500000,4.600000,0.600000,0.600000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,-1.500000,-1.500000,-0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,1.500000,1.500000,-0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,-1.400000,-1.400000,0.700000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,1.400000,1.400000,0.700000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,-1.300000,-1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' /
&OBST XB=4.100000,4.200000,-1.300000,-1.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.200000,1.300000,1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.100000,4.200000,1.300000,1.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,-1.200000,-1.200000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,1.200000,1.200000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,-0.300000,-0.300000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,0.300000,0.300000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,-1.300000,-1.300000,-1.600000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.300000,1.300000,1.300000,-1.600000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,-1.300000,-1.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,1.300000,1.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,-1.200000,-1.200000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,1.200000,1.200000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,-1.000000,-1.000000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,1.000000,1.000000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,-0.900000,-0.900000,1.600000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.300000,0.900000,0.900000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.200000,4.300000,0.900000,0.900000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,-1.400000,-1.400000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,1.400000,1.400000,-0.900000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,-1.500000,-1.500000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,1.500000,1.500000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.400000,-1.400000,-1.400000,0.700000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.333333,1.400000,1.400000,0.700000,0.780000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.200000,4.333333,1.400000,1.400000,0.780000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.333333,4.400000,1.400000,1.400000,0.700000,0.780000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=4.333333,4.400000,1.400000,1.400000,0.780000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.600000,-0.400000,-0.400000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.500000,0.400000,0.400000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.500000,4.600000,0.400000,0.400000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,-1.200000,-1.200000,-1.800000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,1.200000,1.200000,-1.800000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,-0.400000,-0.400000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,0.400000,0.400000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,-1.300000,-1.300000,-1.500000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,1.300000,1.300000,-1.500000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,-1.100000,-1.100000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,1.100000,1.100000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,-1.000000,-1.000000,1.500000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.400000,1.000000,1.000000,1.500000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-0.900000,-0.900000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,0.900000,0.900000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-1.100000,-1.100000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,1.100000,1.100000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-0.700000,-0.700000,-2.000000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,0.700000,0.700000,-2.000000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-1.300000,-1.300000,1.100000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,1.300000,1.300000,1.100000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.300000,4.500000,1.300000,1.300000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,-1.200000,-1.200000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.500000,1.200000,1.200000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.900000,-0.600000,-0.600000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.900000,0.600000,0.600000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.900000,-0.900000,-0.900000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.900000,0.900000,0.900000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.100000,-0.800000,-0.800000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,5.100000,0.800000,0.800000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.200000,-1.200000,-1.800000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.200000,1.200000,-1.800000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.300000,-1.300000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.300000,1.300000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.200000,-1.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.200000,1.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.300000,-1.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.300000,1.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.400000,-1.400000,-1.000000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.400000,1.400000,-1.000000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.500000,-1.500000,-0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.500000,1.500000,-0.700000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.400000,4.500000,1.500000,1.500000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.400000,-1.400000,0.800000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.400000,1.400000,0.800000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,-1.100000,-1.100000,1.400000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.500000,1.100000,1.100000,1.400000,1.533333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.400000,4.500000,1.100000,1.100000,1.533333,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.600000,-0.500000,-0.500000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.600000,0.500000,0.500000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.900000,-1.000000,-1.000000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.400000,4.900000,1.000000,1.000000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.600000,-1.300000,-1.300000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.600000,1.300000,1.300000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.600000,-1.200000,-1.200000,1.300000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.600000,1.200000,1.200000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.500000,4.600000,1.200000,1.200000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,-1.100000,-1.100000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,1.100000,1.100000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,-0.700000,-0.700000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,0.700000,0.700000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,-1.200000,-1.200000,-1.800000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,1.200000,1.200000,-1.800000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,-1.500000,-1.500000,-0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.633333,1.500000,1.500000,-0.800000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.500000,4.633333,1.500000,1.500000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=4.633333,4.700000,1.500000,1.500000,-0.800000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.633333,4.700000,1.500000,1.500000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.700000,-1.400000,-1.400000,0.800000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.633333,1.400000,1.400000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.500000,4.633333,1.400000,1.400000,0.900000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.633333,4.700000,1.400000,1.400000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=4.633333,4.700000,1.400000,1.400000,0.900000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.800000,-1.300000,-1.300000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.800000,1.300000,1.300000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.800000,-1.400000,-1.400000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.800000,1.400000,1.400000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-1.000000,-1.000000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-0.800000,-0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,0.800000,0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,1.000000,1.000000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.900000,-1.100000,-1.100000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.500000,4.820000,1.100000,1.100000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=4.820000,4.900000,1.100000,1.100000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.000000,-1.300000,-1.300000,1.200000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.000000,1.300000,1.300000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.600000,5.000000,1.300000,1.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.000000,-1.200000,-1.200000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.000000,1.200000,1.200000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.200000,-0.500000,-0.500000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.200000,0.500000,0.500000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.500000,-0.700000,-0.700000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.600000,5.410000,0.700000,0.700000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=5.410000,5.500000,0.700000,0.700000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.800000,-0.100000,-0.100000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.800000,0.100000,0.100000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,-1.100000,-1.100000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,1.100000,1.100000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,-0.700000,-0.700000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,0.700000,0.700000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,-1.500000,-1.500000,-0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,1.500000,1.500000,-0.800000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.700000,4.900000,1.500000,1.500000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,5.000000,-1.200000,-1.200000,-1.700000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,5.000000,1.200000,1.200000,-1.700000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,5.000000,-1.400000,-1.400000,0.900000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.700000,4.900000,1.400000,1.400000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.700000,4.900000,1.400000,1.400000,1.000000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=4.900000,5.000000,1.400000,1.400000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.900000,5.000000,1.400000,1.400000,1.000000,1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,4.900000,-1.400000,-1.400000,-1.100000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,4.900000,1.400000,1.400000,-1.100000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,5.000000,-1.300000,-1.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,5.000000,1.300000,1.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,5.100000,-0.200000,-0.200000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.800000,5.000000,0.200000,0.200000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=5.000000,5.100000,0.200000,0.200000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-1.000000,-1.000000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-0.800000,-0.800000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,0.800000,0.800000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,1.000000,1.000000,-2.000000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-1.100000,-1.100000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,1.100000,1.100000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-0.700000,-0.700000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,0.700000,0.700000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-1.500000,-1.500000,-0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,1.500000,1.500000,-0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,-1.100000,-1.100000,1.500000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.000000,1.100000,1.100000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=4.900000,5.000000,1.100000,1.100000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.200000,-1.400000,-1.400000,-1.100000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,5.200000,1.400000,1.400000,-1.100000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,8.200000,-1.000000,-1.000000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.900000,8.200000,1.000000,1.000000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.100000,-0.900000,-0.900000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.100000,0.900000,0.900000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.100000,-0.200000,-0.200000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.100000,0.200000,0.200000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,-0.800000,-0.800000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,0.800000,0.800000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,-0.700000,-0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,0.700000,0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,-1.100000,-1.100000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.100000,1.100000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,-1.200000,-1.200000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.200000,1.200000,-1.600000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,-1.300000,-1.300000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.300000,1.300000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,-1.000000,-1.000000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,1.000000,1.000000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,-1.500000,-1.500000,-0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,1.500000,1.500000,-0.900000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.000000,5.300000,1.500000,1.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,-1.300000,-1.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.300000,1.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=5.200000,5.300000,1.300000,1.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.300000,-1.200000,-1.200000,1.400000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.200000,1.200000,1.200000,1.400000,1.466667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=5.000000,5.200000,1.200000,1.200000,1.466667,1.533333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=5.000000,5.200000,1.200000,1.200000,1.533333,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' /
&OBST XB=5.200000,5.300000,1.200000,1.200000,1.400000,1.466667, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.200000,5.300000,1.200000,1.200000,1.466667,1.533333, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=5.200000,5.300000,1.200000,1.200000,1.533333,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.700000,-1.400000,-1.400000,1.000000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,5.700000,1.400000,1.400000,1.000000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,8.200000,-1.100000,-1.100000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.000000,8.200000,1.100000,1.100000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.300000,-0.300000,-0.300000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.300000,0.300000,0.300000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.700000,-0.300000,-0.300000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,5.700000,0.300000,0.300000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,8.200000,-0.900000,-0.900000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.100000,8.200000,0.900000,0.900000,1.800000,1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,-0.800000,-0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,0.800000,0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,-1.100000,-1.100000,-1.800000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,1.100000,1.100000,-1.800000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,-1.400000,-1.400000,-1.200000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.300000,1.400000,1.400000,-1.200000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.500000,-1.200000,-1.200000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.500000,1.200000,1.200000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.500000,-1.300000,-1.300000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,5.500000,1.300000,1.300000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,8.200000,-0.600000,-0.600000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.200000,8.200000,0.600000,0.600000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.400000,-1.000000,-1.000000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.400000,1.000000,1.000000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.500000,-0.900000,-0.900000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.500000,0.900000,0.900000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.500000,-0.400000,-0.400000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.500000,0.400000,0.400000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.600000,-0.800000,-0.800000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.600000,0.800000,0.800000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,-1.100000,-1.100000,-1.700000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,1.100000,1.100000,-1.700000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,-1.400000,-1.400000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,1.400000,1.400000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.700000,-1.500000,-1.500000,-1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,5.620000,1.500000,1.500000,-1.000000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.300000,5.620000,1.500000,1.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' /
&OBST XB=5.620000,5.700000,1.500000,1.500000,-1.000000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.620000,5.700000,1.500000,1.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0118','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,-1.300000,-1.300000,1.300000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,1.300000,1.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.300000,8.200000,1.300000,1.300000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,-1.200000,-1.200000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.300000,8.200000,1.200000,1.200000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.400000,5.700000,-1.000000,-1.000000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.400000,5.700000,1.000000,1.000000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,5.700000,-0.500000,-0.500000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,5.700000,0.500000,0.500000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,5.700000,-1.300000,-1.300000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,5.700000,1.300000,1.300000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,6.100000,-1.200000,-1.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,6.100000,1.200000,1.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,8.200000,-0.800000,-0.800000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.500000,8.200000,0.800000,0.800000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.600000,5.800000,-0.900000,-0.900000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.600000,5.800000,0.900000,0.900000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,-1.000000,-1.000000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,1.000000,1.000000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,-1.400000,-1.400000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,1.400000,1.400000,-1.300000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,-1.500000,-1.500000,-1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,5.800000,1.500000,1.500000,-1.000000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.700000,5.800000,1.500000,1.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.000000,-0.600000,-0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.000000,0.600000,0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.100000,-1.300000,-1.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.100000,1.300000,1.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.200000,-1.100000,-1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,6.200000,1.100000,1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,-1.400000,-1.400000,1.100000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,1.400000,1.400000,1.100000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,-0.400000,-0.400000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.700000,8.200000,0.400000,0.400000,2.100000,2.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0353','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.300000,-1.400000,-1.400000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.300000,1.400000,1.400000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.400000,-1.500000,-1.500000,-1.100000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.400000,1.500000,1.500000,-1.100000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=5.800000,6.400000,1.500000,1.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.600000,-1.000000,-1.000000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=5.800000,6.600000,1.000000,1.000000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.000000,6.400000,-0.700000,-0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.000000,6.400000,0.700000,0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.100000,6.300000,-1.300000,-1.300000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.100000,6.300000,1.300000,1.300000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.200000,8.200000,-1.200000,-1.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.200000,8.200000,1.200000,1.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,6.400000,-1.400000,-1.400000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,6.400000,1.400000,1.400000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,8.200000,-1.300000,-1.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.300000,8.200000,1.300000,1.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,6.800000,-0.800000,-0.800000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,6.800000,0.800000,0.800000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,-1.400000,-1.400000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,1.400000,1.400000,-1.400000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,-1.500000,-1.500000,-1.200000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.400000,8.200000,1.500000,1.500000,-1.200000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' /
&OBST XB=6.400000,8.200000,1.500000,1.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','AL2024_R0235','铝合金2024','铝合金2024' / 
&OBST XB=6.600000,8.200000,-1.100000,-1.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.600000,8.200000,1.100000,1.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.800000,8.200000,-0.900000,-0.900000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=6.800000,8.200000,0.900000,0.900000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,-0.200000,-0.100000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,0.100000,0.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,-0.800000,-0.700000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,0.700000,0.800000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,-0.700000,-0.600000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.400000,1.400000,0.600000,0.700000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.300000,-0.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.200000,0.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.500000,-0.400000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.400000,0.500000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.600000,-0.500000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.500000,0.600000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.700000,-0.600000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.600000,0.700000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.900000,-0.800000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.800000,0.900000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-1.000000,-0.900000,-0.100000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.900000,1.000000,-0.100000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.900000,-0.800000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.800000,0.900000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.600000,-0.500000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.500000,0.600000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,-0.500000,-0.300000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.500000,1.500000,0.300000,0.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.100000,0.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.400000,-0.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.300000,0.400000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.800000,-0.700000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.700000,0.800000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-1.000000,-0.900000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.900000,1.000000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-1.000000,-0.900000,0.300000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.900000,1.000000,0.300000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.900000,-0.800000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.800000,0.900000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.800000,-0.700000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.700000,0.800000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.700000,-0.600000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,0.600000,0.700000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.600000,1.600000,-0.300000,0.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.200000,-0.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.100000,0.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.600000,-0.500000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.500000,0.600000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.700000,-0.600000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.600000,0.700000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.900000,-0.800000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.800000,0.900000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-1.000000,-0.900000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.900000,1.000000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-1.000000,-0.900000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.900000,1.000000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.800000,-0.700000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.700000,0.800000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.600000,-0.500000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.500000,0.600000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,-0.400000,-0.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.700000,1.700000,0.300000,0.400000,1.000000,1.100000, SURF_ID6='铝合金2024','AL2024_R0235','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.300000,-0.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.200000,0.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.500000,-0.400000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.400000,0.500000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.800000,-0.700000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.700000,0.800000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.900000,-0.800000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.800000,0.900000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-1.000000,-0.900000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.900000,1.000000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-1.100000,-1.000000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,1.000000,1.100000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-1.000000,-0.900000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.900000,1.000000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.900000,-0.800000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.800000,0.900000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.700000,-0.600000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.600000,0.700000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,-0.500000,-0.400000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.800000,1.800000,0.400000,0.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.200000,0.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.400000,-0.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.300000,0.400000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.600000,-0.500000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.500000,0.600000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.700000,-0.600000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.600000,0.700000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.800000,-0.700000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.700000,0.800000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-1.100000,-1.000000,-0.200000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,1.000000,1.100000,-0.200000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-1.100000,-1.000000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,1.000000,1.100000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.900000,-0.800000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.800000,0.900000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.800000,-0.700000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.700000,0.800000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,-0.600000,-0.500000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=1.900000,1.900000,0.500000,0.600000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-0.300000,-0.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.200000,0.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-0.500000,-0.400000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.400000,0.500000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-0.900000,-0.800000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.800000,0.900000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-1.000000,-0.900000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.900000,1.000000,-0.500000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-1.100000,-1.000000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,1.000000,1.100000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-1.100000,-1.000000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,1.000000,1.100000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-1.000000,-0.900000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.900000,1.000000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-0.700000,-0.600000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.600000,0.700000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,-0.300000,-0.200000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.000000,2.000000,0.200000,0.300000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.400000,-0.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.300000,0.400000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.600000,-0.500000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.500000,0.600000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.700000,-0.600000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.600000,0.700000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.800000,-0.700000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.700000,0.800000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-1.000000,-0.900000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.900000,1.000000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-1.100000,-1.000000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,1.000000,1.100000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-1.200000,-1.100000,0.000000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,1.100000,1.200000,0.000000,0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-1.100000,-1.000000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,1.000000,1.100000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-1.000000,-0.900000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.900000,1.000000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.900000,-0.800000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.800000,0.900000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.800000,-0.700000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.700000,0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,-0.300000,-0.200000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.100000,2.100000,0.200000,0.300000,1.400000,1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-0.200000,0.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-0.500000,-0.400000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,0.400000,0.500000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-0.800000,-0.700000,-1.100000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,0.700000,0.800000,-1.100000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-0.900000,-0.800000,-1.100000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,0.800000,0.900000,-1.100000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-1.200000,-1.100000,-0.100000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,1.100000,1.200000,-0.100000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-1.200000,-1.100000,0.300000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,1.100000,1.200000,0.300000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,-1.100000,-1.000000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.200000,2.200000,1.000000,1.100000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.400000,-0.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.200000,0.400000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.900000,-0.700000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.700000,0.900000,-1.300000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.600000,-0.500000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.500000,0.600000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.000000,-0.900000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.900000,1.000000,-1.200000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.700000,-0.600000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.600000,0.700000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.000000,-0.900000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.900000,1.000000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.100000,-1.000000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,1.000000,1.100000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.200000,-1.100000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,1.100000,1.200000,-0.200000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.200000,-1.100000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,1.100000,1.200000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-1.000000,-0.900000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.900000,1.000000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.900000,-0.800000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.800000,0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,-0.300000,-0.200000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.300000,2.300000,0.200000,0.300000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-0.900000,-0.700000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.700000,0.900000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.000000,-0.900000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.900000,1.000000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.000000,-0.900000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.900000,1.000000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.000000,-0.900000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.900000,1.000000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.100000,-1.000000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,1.000000,1.100000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.200000,-1.100000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,1.100000,1.200000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.200000,-1.100000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,1.100000,1.200000,-0.300000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.200000,-1.100000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,1.100000,1.200000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-1.100000,-1.000000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,1.000000,1.100000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-0.800000,-0.700000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.700000,0.800000,1.200000,1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,-0.300000,-0.200000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.400000,2.400000,0.200000,0.300000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.000000,-0.900000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-0.700000,-0.600000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-0.200000,0.200000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.600000,0.700000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.900000,1.000000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.100000,-1.000000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.000000,1.100000,-1.400000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-0.500000,-0.400000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.400000,0.500000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-0.700000,-0.600000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.600000,0.700000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.000000,-0.900000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.900000,1.000000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.200000,-1.100000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.100000,1.200000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.200000,-1.100000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.100000,1.200000,-0.400000,-0.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.300000,-1.200000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.200000,1.300000,0.000000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.200000,-1.100000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.100000,1.200000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.100000,-1.000000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,1.000000,1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,-1.000000,-0.900000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.500000,2.500000,0.900000,1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.100000,-0.600000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,0.600000,1.100000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-0.300000,-0.200000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,0.200000,0.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-0.700000,-0.500000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,0.500000,0.700000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.100000,-1.000000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.000000,1.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.100000,-1.000000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.000000,1.100000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.300000,-1.200000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.200000,1.300000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.300000,-1.200000,-0.200000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.200000,1.300000,-0.200000,0.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.300000,-1.200000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.200000,1.300000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-1.200000,-1.100000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,1.100000,1.200000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-0.800000,-0.700000,1.300000,1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,0.700000,0.800000,1.300000,1.400000, SURF_ID6='铝合金2024','AL2024_R0588','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,-0.400000,-0.300000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.600000,2.600000,0.300000,0.400000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-1.000000,-0.800000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,0.800000,1.000000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-1.200000,-1.100000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,1.100000,1.200000,-1.500000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-0.400000,-0.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,0.300000,0.400000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-1.300000,-1.200000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,1.200000,1.300000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-1.300000,-1.200000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,1.200000,1.300000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-1.300000,-1.200000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,1.200000,1.300000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-0.700000,-0.600000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,0.600000,0.700000,1.500000,1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.700000,2.700000,-0.200000,0.200000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.100000,-1.000000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-0.800000,-0.600000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,0.600000,0.800000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.000000,1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-0.500000,-0.400000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,0.400000,0.500000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.200000,-1.100000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.100000,1.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.100000,-1.000000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.000000,1.100000,-1.000000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.200000,-1.100000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.100000,1.200000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.200000,-1.100000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.100000,1.200000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-1.100000,-1.000000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,1.000000,1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-0.500000,-0.400000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,0.400000,0.500000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,-0.300000,-0.200000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.800000,2.800000,0.200000,0.300000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-1.200000,-1.100000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,1.100000,1.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-0.200000,0.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-0.600000,-0.500000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,0.500000,0.600000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-1.400000,-1.300000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,1.300000,1.400000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-1.300000,-1.200000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,1.200000,1.300000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-0.700000,-0.600000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,0.600000,0.700000,1.600000,1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-0.600000,-0.500000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,0.500000,0.600000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,-0.400000,-0.300000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=2.900000,2.900000,0.300000,0.400000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,-0.300000,-0.200000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,0.200000,0.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,-1.200000,-1.100000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,1.100000,1.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,-1.400000,-1.300000,-0.100000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,1.300000,1.400000,-0.100000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,-1.300000,-1.200000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,1.200000,1.300000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,-0.500000,-0.400000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.000000,3.000000,0.400000,0.500000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.300000,-1.200000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.200000,1.300000,-1.600000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-0.400000,-0.300000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,0.300000,0.400000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.200000,-1.100000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.100000,1.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.200000,-1.100000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.100000,1.200000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.400000,-1.300000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.300000,1.400000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.400000,-1.300000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.300000,1.400000,-0.400000,-0.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.400000,-1.300000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.300000,1.400000,0.400000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-1.200000,-1.100000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,1.100000,1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-0.700000,-0.600000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,0.600000,0.700000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.100000,3.100000,-0.200000,0.200000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,-1.100000,-0.800000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,0.800000,1.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,-0.500000,-0.400000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,0.400000,0.500000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,-1.400000,-1.300000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,1.300000,1.400000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,-1.300000,-1.200000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,1.200000,1.300000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,-0.300000,-0.200000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.200000,3.200000,0.200000,0.300000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-1.100000,-0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,0.800000,1.100000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-0.800000,-0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,0.700000,0.800000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-0.600000,-0.500000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,0.500000,0.600000,-1.500000,-1.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-1.300000,-1.200000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,1.200000,1.300000,-1.400000,-1.300000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-1.200000,-1.100000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,1.100000,1.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-1.300000,-1.200000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,1.200000,1.300000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,-0.600000,-0.500000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.300000,3.300000,0.500000,0.600000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-1.100000,-0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,0.800000,1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-0.800000,-0.700000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,0.700000,0.800000,-1.900000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-1.200000,-1.100000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,1.100000,1.200000,-1.900000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-0.200000,0.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-1.400000,-1.300000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,1.300000,1.400000,0.700000,0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,-0.400000,-0.300000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.400000,3.400000,0.300000,0.400000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.200000,-1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-0.800000,-0.700000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,0.700000,0.800000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.100000,1.200000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-0.700000,-0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,0.600000,0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-0.300000,-0.200000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,0.200000,0.300000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.300000,-1.200000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.200000,1.300000,-1.300000,-1.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.300000,-1.200000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.200000,1.300000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.500000,-1.400000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.400000,1.500000,-0.600000,-0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.400000,-1.300000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.300000,1.400000,0.800000,0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,-1.300000,-1.200000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.500000,3.500000,1.200000,1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-1.100000,-0.800000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.800000,1.100000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-0.700000,-0.600000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.600000,0.700000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-1.300000,-1.200000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,1.200000,1.300000,-1.800000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-0.700000,-0.600000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.600000,0.700000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-0.400000,-0.300000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.300000,0.400000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-1.500000,-1.400000,-0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,1.400000,1.500000,-0.200000,0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-0.800000,-0.700000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.700000,0.800000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,-0.500000,-0.400000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.600000,3.600000,0.400000,0.500000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,-0.500000,-0.400000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,0.400000,0.500000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,-1.500000,-1.400000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,1.400000,1.500000,-0.400000,-0.200000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,-1.500000,-1.400000,0.200000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,1.400000,1.500000,0.200000,0.400000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,-0.700000,-0.600000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,0.600000,0.700000,1.800000,1.900000, SURF_ID6='铝合金2024','AL2024_R0353','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.700000,3.700000,-0.100000,0.100000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.100000,-1.000000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.000000,1.100000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.300000,-1.200000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.200000,1.300000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.300000,-1.200000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.200000,1.300000,-1.000000,-0.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.400000,-1.300000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.300000,1.400000,-0.800000,-0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.500000,-1.400000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.400000,1.500000,0.400000,0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-1.400000,-1.300000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,1.300000,1.400000,0.900000,1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,-0.200000,-0.100000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.800000,3.800000,0.100000,0.200000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,-1.200000,-1.100000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,1.100000,1.200000,-2.000000,-1.900000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,-0.600000,-0.500000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,0.500000,0.600000,-1.600000,-1.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,-1.300000,-1.200000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,1.200000,1.300000,-1.200000,-1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,-1.500000,-1.400000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,1.400000,1.500000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,-0.300000,-0.200000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=3.900000,3.900000,0.200000,0.300000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-0.700000,-0.600000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,0.600000,0.700000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-0.100000,0.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-1.400000,-1.300000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,1.300000,1.400000,-0.900000,-0.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-1.500000,-1.400000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,1.400000,1.500000,-0.600000,-0.500000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-1.500000,-1.400000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,1.400000,1.500000,0.500000,0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,-0.600000,-0.500000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.000000,4.000000,0.500000,0.600000,1.900000,2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,-1.300000,-1.200000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,-0.300000,-0.100000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,0.100000,0.300000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,1.200000,1.300000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,-1.300000,-1.200000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,1.200000,1.300000,-1.100000,-1.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,-1.500000,-1.400000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.100000,4.100000,1.400000,1.500000,0.600000,0.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,-1.500000,-1.400000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,1.400000,1.500000,-0.700000,-0.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,-1.400000,-1.300000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,1.300000,1.400000,1.000000,1.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,-0.900000,-0.800000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,0.800000,0.900000,1.700000,1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,-0.400000,-0.300000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.200000,4.200000,0.300000,0.400000,2.000000,2.100000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,-1.000000,-0.900000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,0.900000,1.000000,-2.100000,-2.000000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,-1.200000,-1.100000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,1.100000,1.200000,-1.900000,-1.800000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,-0.700000,-0.600000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,0.600000,0.700000,-1.800000,-1.700000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,-0.400000,-0.300000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
&OBST XB=4.300000,4.300000,0.300000,0.400000,-1.700000,-1.600000, SURF_ID6='铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024','铝合金2024' / 
