Separated_merge_20260720.fds
Generated by PyroSim 2024.2.1120
2026年7月20日 20:51:34

-------------User Section (not generated by PyroSim)-------------

&RAMP ID='NUCLEAR_RAMP', T=0.000000, F=0.000000 /
&RAMP ID='NUCLEAR_RAMP', T=0.030343, F=0.026000 /
&RAMP ID='NUCLEAR_RAMP', T=0.060686, F=0.110000 /
&RAMP ID='NUCLEAR_RAMP', T=0.091028, F=0.230000 /
&RAMP ID='NUCLEAR_RAMP', T=0.121371, F=0.380000 /
&RAMP ID='NUCLEAR_RAMP', T=0.151715, F=0.565000 /
&RAMP ID='NUCLEAR_RAMP', T=0.182057, F=0.735000 /
&RAMP ID='NUCLEAR_RAMP', T=0.212403, F=0.855000 /
&RAMP ID='NUCLEAR_RAMP', T=0.242745, F=0.945000 /
&RAMP ID='NUCLEAR_RAMP', T=0.273088, F=0.980000 /
&RAMP ID='NUCLEAR_RAMP', T=0.303431, F=1.000000 /
&RAMP ID='NUCLEAR_RAMP', T=0.364116, F=0.935000 /
&RAMP ID='NUCLEAR_RAMP', T=0.424802, F=0.795000 /
&RAMP ID='NUCLEAR_RAMP', T=0.485488, F=0.630000 /
&RAMP ID='NUCLEAR_RAMP', T=0.546174, F=0.520000 /
&RAMP ID='NUCLEAR_RAMP', T=0.606861, F=0.430000 /
&RAMP ID='NUCLEAR_RAMP', T=0.667547, F=0.366000 /
&RAMP ID='NUCLEAR_RAMP', T=0.728233, F=0.320000 /
&RAMP ID='NUCLEAR_RAMP', T=0.788918, F=0.280000 /
&RAMP ID='NUCLEAR_RAMP', T=0.849604, F=0.245000 /
&RAMP ID='NUCLEAR_RAMP', T=0.910291, F=0.218000 /
&RAMP ID='NUCLEAR_RAMP', T=0.970976, F=0.195000 /
&RAMP ID='NUCLEAR_RAMP', T=1.031664, F=0.175000 /
&RAMP ID='NUCLEAR_RAMP', T=1.092349, F=0.158000 /
&RAMP ID='NUCLEAR_RAMP', T=1.153035, F=0.140000 /
&RAMP ID='NUCLEAR_RAMP', T=1.213722, F=0.126000 /
&RAMP ID='NUCLEAR_RAMP', T=1.365435, F=0.098000 /
&RAMP ID='NUCLEAR_RAMP', T=1.517152, F=0.082000 /
&RAMP ID='NUCLEAR_RAMP', T=1.668866, F=0.067000 /
&RAMP ID='NUCLEAR_RAMP', T=1.820583, F=0.061000 /
&RAMP ID='NUCLEAR_RAMP', T=1.972298, F=0.052000 /
&RAMP ID='NUCLEAR_RAMP', T=2.124011, F=0.046000 /
&RAMP ID='NUCLEAR_RAMP', T=2.427442, F=0.037000 /
&RAMP ID='NUCLEAR_RAMP', T=2.730873, F=0.031000 /
&RAMP ID='NUCLEAR_RAMP', T=3.034303, F=0.029000 /
&RAMP ID='NUCLEAR_RAMP', T=3.337733, F=0.027000 /
&RAMP ID='NUCLEAR_RAMP', T=3.641164, F=0.025000 /
&RAMP ID='NUCLEAR_RAMP', T=3.944594, F=0.024000 /
&RAMP ID='NUCLEAR_RAMP', T=4.248025, F=0.023000 /
&RAMP ID='NUCLEAR_RAMP', T=4.758339, F=0.000000 /
&RAMP ID='NUCLEAR_RAMP', T=4.763072, F=0.000000 /
&RAMP ID='Q_RAMP', T=0.0, F=0.0 /
&RAMP ID='Q_RAMP', T=3.0, F=1.0 /


--------------------PyroSim-generated Section--------------------

&HEAD CHID='Q0400_W0100_az270_el15_H1H7_v5_Qnorm_adapt_HRRtable_seatSTLfill_v1'/
&TIME T_END=1500.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01_0_0_0', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-2.200000,-1.200000, MPI_PROCESS=0 /
&MESH ID='Mesh01_0_0_1', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-1.200000,-0.200000, MPI_PROCESS=1 /
&MESH ID='Mesh01_0_0_2', IJK=85,9,10, XB=-0.300000,8.200000,-1.900000,-1.000000,-0.200000,0.800000, MPI_PROCESS=2 /
&MESH ID='Mesh01_0_0_3', IJK=85,9,9, XB=-0.300000,8.200000,-1.900000,-1.000000,0.800000,1.700000, MPI_PROCESS=3 /
&MESH ID='Mesh01_0_0_4', IJK=85,9,9, XB=-0.300000,8.200000,-1.900000,-1.000000,1.700000,2.600000, MPI_PROCESS=4 /
&MESH ID='Mesh01_0_1_0', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-2.200000,-1.200000, MPI_PROCESS=5 /
&MESH ID='Mesh01_0_1_1', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-1.200000,-0.200000, MPI_PROCESS=6 /
&MESH ID='Mesh01_0_1_2', IJK=85,9,10, XB=-0.300000,8.200000,-1.000000,-0.100000,-0.200000,0.800000, MPI_PROCESS=7 /
&MESH ID='Mesh01_0_1_3', IJK=85,9,9, XB=-0.300000,8.200000,-1.000000,-0.100000,0.800000,1.700000, MPI_PROCESS=8 /
&MESH ID='Mesh01_0_1_4', IJK=85,9,9, XB=-0.300000,8.200000,-1.000000,-0.100000,1.700000,2.600000, MPI_PROCESS=9 /
&MESH ID='Mesh01_0_2_0', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-2.200000,-1.200000, MPI_PROCESS=10 /
&MESH ID='Mesh01_0_2_1', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-1.200000,-0.200000, MPI_PROCESS=11 /
&MESH ID='Mesh01_0_2_2', IJK=85,9,10, XB=-0.300000,8.200000,-0.100000,0.800000,-0.200000,0.800000, MPI_PROCESS=12 /
&MESH ID='Mesh01_0_2_3', IJK=85,9,9, XB=-0.300000,8.200000,-0.100000,0.800000,0.800000,1.700000, MPI_PROCESS=13 /
&MESH ID='Mesh01_0_2_4', IJK=85,9,9, XB=-0.300000,8.200000,-0.100000,0.800000,1.700000,2.600000, MPI_PROCESS=14 /
&MESH ID='Mesh01_0_3_0', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-2.200000,-1.200000, MPI_PROCESS=15 /
&MESH ID='Mesh01_0_3_1', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-1.200000,-0.200000, MPI_PROCESS=16 /
&MESH ID='Mesh01_0_3_2', IJK=85,9,10, XB=-0.300000,8.200000,0.800000,1.700000,-0.200000,0.800000, MPI_PROCESS=17 /
&MESH ID='Mesh01_0_3_3', IJK=85,9,9, XB=-0.300000,8.200000,0.800000,1.700000,0.800000,1.700000, MPI_PROCESS=18 /
&MESH ID='Mesh01_0_3_4', IJK=85,9,9, XB=-0.300000,8.200000,0.800000,1.700000,1.700000,2.600000, MPI_PROCESS=19 /
&MESH ID='Mesh02_1_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,-2.200000,-0.600000, MPI_PROCESS=20 /
&MESH ID='Mesh02_1_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,-2.200000,-0.600000, MPI_PROCESS=21 /
&MESH ID='Mesh02_1_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,-2.200000,-0.600000, MPI_PROCESS=22 /
&MESH ID='Mesh02_1_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,-2.200000,-0.600000, MPI_PROCESS=23 /
&MESH ID='Mesh02_2_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,-0.600000,1.000000, MPI_PROCESS=24 /
&MESH ID='Mesh02_2_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,-0.600000,1.000000, MPI_PROCESS=25 /
&MESH ID='Mesh02_2_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,-0.600000,1.000000, MPI_PROCESS=26 /
&MESH ID='Mesh02_2_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,-0.600000,1.000000, MPI_PROCESS=27 /
&MESH ID='Mesh02_3_0', IJK=36,18,32, XB=8.200000,10.100000,-1.900000,-1.000000,1.000000,2.600000, MPI_PROCESS=28 /
&MESH ID='Mesh02_3_1', IJK=36,18,32, XB=8.200000,10.100000,-1.000000,-0.100000,1.000000,2.600000, MPI_PROCESS=29 /
&MESH ID='Mesh02_3_2', IJK=36,18,32, XB=8.200000,10.100000,-0.100000,0.800000,1.000000,2.600000, MPI_PROCESS=30 /
&MESH ID='Mesh02_3_3', IJK=36,18,32, XB=8.200000,10.100000,0.800000,1.700000,1.000000,2.600000, MPI_PROCESS=31 /


&SPEC ID='SFPE POLYURETHANE_GM27_fuel', FORMULA='C1.0H1.7O0.3N0.08'/

&REAC ID='SIMPLE_BURN', FUEL='SFUEL', C=1.0, H=1.7, O=0.3, N=0.08,
      HEAT_OF_COMBUSTION=2.0E4, CO_YIELD=0.03, SOOT_YIELD=0.10, RADIATIVE_FRACTION=0.35/


&MATL ID='EBLXW',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.35,
      DENSITY=2540.0,
      EMISSIVITY=0.9/
&MATL ID='BXSSL',
      SPECIFIC_HEAT=1.46,
      CONDUCTIVITY=0.19,
      DENSITY=1190.0,
      EMISSIVITY=0.9/
&MATL ID='NLZW',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.25,
      DENSITY=1140.0,
      EMISSIVITY=0.9/
&MATL ID='HYBLXW',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.35,
      DENSITY=2540.0,
      EMISSIVITY=0.9/
&MATL ID='JAZPM',
      SPECIFIC_HEAT=1.4,
      CONDUCTIVITY=0.03,
      DENSITY=35.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ2024',
      SPECIFIC_HEAT=0.875,
      CONDUCTIVITY=60.0,
      DENSITY=2780.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ5052',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=70.0,
      DENSITY=2680.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ7075',
      SPECIFIC_HEAT=0.96,
      CONDUCTIVITY=65.0,
      DENSITY=2810.0,
      EMISSIVITY=0.9/
&MATL ID='LHJ6061', SPECIFIC_HEAT=0.896, CONDUCTIVITY=167.0, DENSITY=2700.0, EMISSIVITY=0.9/
&MATL ID='PVCSL', SPECIFIC_HEAT=0.84, CONDUCTIVITY=0.19, DENSITY=1449.0, EMISSIVITY=0.9/
&MATL ID='CRXJ', SPECIFIC_HEAT=1.12, CONDUCTIVITY=0.19, DENSITY=1500.0, EMISSIVITY=0.9/


&SURF ID='E-玻璃纤维',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400/
&SURF ID='丙烯酸塑料',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250/
&SURF ID='尼龙织物_床垫',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='尼龙织物_窗帘3mm',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='环氧玻璃纤维',
      RGB=255,153,153,
      TRANSPARENCY=0.866667,
      MATL_ID(1,1)='HYBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=350,
      HRRPUA=350.0,
      RAMP_Q='Q_RAMP'/
&SURF ID='聚氨酯泡沫',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE./
&SURF ID='铝合金2024',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002/
&SURF ID='铝合金5052',
      RGB=255,255,51,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='LHJ5052',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.5E-3/
&SURF ID='铝合金7075',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003/
&SURF ID='铝合金7075_氧气瓶',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&SURF ID='导航子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='任务子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='显示子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='通信子系统',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='电池',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='电力传输子系统',
      RGB=204,255,51,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=468.6,
      MATL_ID(1,1)='PVCSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0E-3, RAMP_Q='Q_RAMP'/
&SURF ID='操纵子系统',
      RGB=204,255,51,
      HRRPUA=180.0,
      IGNITION_TEMPERATURE=410.0,
      MATL_ID(1,1)='CRXJ',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.0E-3, RAMP_Q='Q_RAMP'/


! U06 finite-volume seat voxels generated from the source STL
&OBST ID='U06_STL_FILL_0000', XB=5.700000,6.200000,-0.800000,-0.700000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0001', XB=6.100000,6.200000,-0.800000,-0.700000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0002', XB=6.100000,6.200000,-0.800000,-0.700000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0003', XB=6.100000,6.200000,-0.800000,-0.700000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0004', XB=6.100000,6.200000,-0.800000,-0.700000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0005', XB=6.100000,6.200000,-0.800000,-0.700000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0006', XB=6.100000,6.200000,-0.800000,-0.700000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0007', XB=6.100000,6.200000,-0.800000,-0.700000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0008', XB=6.100000,6.200000,-0.800000,-0.700000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0009', XB=6.100000,6.300000,-0.800000,-0.700000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0010', XB=6.100000,6.300000,-0.800000,-0.700000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0011', XB=3.400000,3.800000,-0.800000,-0.700000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0012', XB=7.600000,8.100000,-0.800000,-0.700000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0013', XB=3.800000,4.000000,-0.800000,-0.700000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0014', XB=7.500000,7.600000,-0.800000,-0.700000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0015', XB=3.800000,4.000000,-0.800000,-0.700000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0016', XB=7.500000,7.600000,-0.800000,-0.700000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0017', XB=5.700000,6.200000,-0.700000,-0.600000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0018', XB=6.100000,6.200000,-0.700000,-0.600000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0019', XB=6.100000,6.200000,-0.700000,-0.600000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0020', XB=6.100000,6.200000,-0.700000,-0.600000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0021', XB=6.100000,6.200000,-0.700000,-0.600000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0022', XB=6.100000,6.200000,-0.700000,-0.600000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0023', XB=6.100000,6.200000,-0.700000,-0.600000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0024', XB=6.100000,6.200000,-0.700000,-0.600000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0025', XB=6.100000,6.200000,-0.700000,-0.600000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0026', XB=6.100000,6.300000,-0.700000,-0.600000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0027', XB=6.100000,6.300000,-0.700000,-0.600000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0028', XB=3.400000,3.800000,-0.700000,-0.600000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0029', XB=7.600000,8.100000,-0.700000,-0.600000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0030', XB=3.800000,4.000000,-0.700000,-0.600000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0031', XB=7.500000,7.600000,-0.700000,-0.600000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0032', XB=3.800000,4.000000,-0.700000,-0.600000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0033', XB=7.500000,7.600000,-0.700000,-0.600000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0034', XB=5.700000,6.200000,-0.600000,-0.500000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0035', XB=6.100000,6.200000,-0.600000,-0.500000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0036', XB=6.100000,6.200000,-0.600000,-0.500000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0037', XB=6.100000,6.200000,-0.600000,-0.500000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0038', XB=6.100000,6.200000,-0.600000,-0.500000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0039', XB=6.100000,6.200000,-0.600000,-0.500000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0040', XB=6.100000,6.200000,-0.600000,-0.500000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0041', XB=6.100000,6.200000,-0.600000,-0.500000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0042', XB=6.100000,6.200000,-0.600000,-0.500000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0043', XB=6.100000,6.300000,-0.600000,-0.500000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0044', XB=6.100000,6.300000,-0.600000,-0.500000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0045', XB=3.400000,3.800000,-0.600000,-0.500000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0046', XB=7.600000,8.100000,-0.600000,-0.500000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0047', XB=3.800000,4.000000,-0.600000,-0.500000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0048', XB=7.500000,7.600000,-0.600000,-0.500000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0049', XB=3.800000,4.000000,-0.600000,-0.500000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0050', XB=7.500000,7.600000,-0.600000,-0.500000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0051', XB=5.700000,6.200000,-0.500000,-0.400000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0052', XB=6.100000,6.200000,-0.500000,-0.400000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0053', XB=6.100000,6.200000,-0.500000,-0.400000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0054', XB=6.100000,6.200000,-0.500000,-0.400000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0055', XB=6.100000,6.200000,-0.500000,-0.400000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0056', XB=6.100000,6.200000,-0.500000,-0.400000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0057', XB=6.100000,6.200000,-0.500000,-0.400000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0058', XB=6.100000,6.200000,-0.500000,-0.400000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0059', XB=6.100000,6.200000,-0.500000,-0.400000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0060', XB=6.100000,6.300000,-0.500000,-0.400000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0061', XB=6.100000,6.300000,-0.500000,-0.400000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0062', XB=3.400000,3.800000,-0.500000,-0.400000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0063', XB=7.600000,8.100000,-0.500000,-0.400000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0064', XB=3.800000,4.000000,-0.500000,-0.400000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0065', XB=7.500000,7.600000,-0.500000,-0.400000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0066', XB=3.800000,4.000000,-0.500000,-0.400000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0067', XB=7.500000,7.600000,-0.500000,-0.400000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0068', XB=5.700000,6.200000,0.400000,0.500000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0069', XB=6.100000,6.200000,0.400000,0.500000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0070', XB=6.100000,6.200000,0.400000,0.500000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0071', XB=6.100000,6.200000,0.400000,0.500000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0072', XB=6.100000,6.200000,0.400000,0.500000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0073', XB=6.100000,6.200000,0.400000,0.500000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0074', XB=6.100000,6.200000,0.400000,0.500000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0075', XB=6.100000,6.200000,0.400000,0.500000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0076', XB=6.100000,6.200000,0.400000,0.500000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0077', XB=6.100000,6.300000,0.400000,0.500000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0078', XB=6.100000,6.300000,0.400000,0.500000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0079', XB=3.400000,3.800000,0.400000,0.500000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0080', XB=7.600000,8.100000,0.400000,0.500000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0081', XB=3.800000,4.000000,0.400000,0.500000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0082', XB=7.500000,7.600000,0.400000,0.500000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0083', XB=3.800000,4.000000,0.400000,0.500000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0084', XB=7.500000,7.600000,0.400000,0.500000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0085', XB=5.700000,6.200000,0.500000,0.600000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0086', XB=6.100000,6.200000,0.500000,0.600000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0087', XB=6.100000,6.200000,0.500000,0.600000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0088', XB=6.100000,6.200000,0.500000,0.600000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0089', XB=6.100000,6.200000,0.500000,0.600000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0090', XB=6.100000,6.200000,0.500000,0.600000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0091', XB=6.100000,6.200000,0.500000,0.600000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0092', XB=6.100000,6.200000,0.500000,0.600000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0093', XB=6.100000,6.200000,0.500000,0.600000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0094', XB=6.100000,6.300000,0.500000,0.600000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0095', XB=6.100000,6.300000,0.500000,0.600000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0096', XB=3.400000,3.800000,0.500000,0.600000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0097', XB=7.600000,8.100000,0.500000,0.600000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0098', XB=3.800000,4.000000,0.500000,0.600000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0099', XB=7.500000,7.600000,0.500000,0.600000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0100', XB=3.800000,4.000000,0.500000,0.600000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0101', XB=7.500000,7.600000,0.500000,0.600000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0102', XB=5.700000,6.200000,0.600000,0.700000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0103', XB=6.100000,6.200000,0.600000,0.700000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0104', XB=6.100000,6.200000,0.600000,0.700000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0105', XB=6.100000,6.200000,0.600000,0.700000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0106', XB=6.100000,6.200000,0.600000,0.700000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0107', XB=6.100000,6.200000,0.600000,0.700000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0108', XB=6.100000,6.200000,0.600000,0.700000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0109', XB=6.100000,6.200000,0.600000,0.700000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0110', XB=6.100000,6.200000,0.600000,0.700000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0111', XB=6.100000,6.300000,0.600000,0.700000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0112', XB=6.100000,6.300000,0.600000,0.700000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0113', XB=3.400000,3.800000,0.600000,0.700000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0114', XB=7.600000,8.100000,0.600000,0.700000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0115', XB=3.800000,4.000000,0.600000,0.700000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0116', XB=7.500000,7.600000,0.600000,0.700000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0117', XB=3.800000,4.000000,0.600000,0.700000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0118', XB=7.500000,7.600000,0.600000,0.700000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0119', XB=5.700000,6.200000,0.700000,0.800000,-1.100000,-1.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0120', XB=6.100000,6.200000,0.700000,0.800000,-1.000000,-0.900000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0121', XB=6.100000,6.200000,0.700000,0.800000,-0.900000,-0.800000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0122', XB=6.100000,6.200000,0.700000,0.800000,-0.800000,-0.700000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0123', XB=6.100000,6.200000,0.700000,0.800000,-0.700000,-0.600000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0124', XB=6.100000,6.200000,0.700000,0.800000,-0.600000,-0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0125', XB=6.100000,6.200000,0.700000,0.800000,-0.500000,-0.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0126', XB=6.100000,6.200000,0.700000,0.800000,-0.400000,-0.300000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0127', XB=6.100000,6.200000,0.700000,0.800000,-0.300000,-0.200000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0128', XB=6.100000,6.300000,0.700000,0.800000,-0.200000,-0.100000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0129', XB=6.100000,6.300000,0.700000,0.800000,-0.100000,0.000000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0130', XB=3.400000,3.800000,0.700000,0.800000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0131', XB=7.600000,8.100000,0.700000,0.800000,0.400000,0.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0132', XB=3.800000,4.000000,0.700000,0.800000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0133', XB=7.500000,7.600000,0.700000,0.800000,1.300000,1.400000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0134', XB=3.800000,4.000000,0.700000,0.800000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='U06_STL_FILL_0135', XB=7.500000,7.600000,0.700000,0.800000,1.400000,1.500000, SURF_ID='聚氨酯泡沫' /
&OBST ID='A01.stl', XB=2.775558E-17,0.1,-0.1,0.1,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=2.775558E-17,0.1,-0.1,0.1,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.1,0.1,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.2,-0.1,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,0.1,0.2,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.2,-0.1,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,0.1,0.2,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.1,0.1,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.2,-0.1,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.1,0.2,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.3,-0.2,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.2,0.3,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.3,-0.2,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.2,0.3,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.2,-0.1,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.1,0.2,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.4,-0.1,0.1,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.4,-0.1,0.1,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.2,-0.1,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.1,0.2,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.3,-0.2,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.2,0.3,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.4,-0.3,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.3,0.4,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.4,-0.3,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.3,0.4,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.3,-0.2,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.2,0.3,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.2,-0.1,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.1,0.2,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.3,-0.2,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.2,0.3,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.4,-0.3,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.3,0.4,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.5,-0.4,-0.1,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.4,0.5,-0.1,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.5,-0.4,0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.4,0.5,0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.4,-0.3,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.3,0.4,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.3,-0.2,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.2,0.3,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.1,0.1,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.6,-0.2,0.2,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.6,-0.2,-0.1,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.6,0.1,0.2,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.4,-0.3,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.3,0.4,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.5,-0.4,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.4,0.5,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.5,-0.4,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.4,0.5,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.4,-0.3,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.3,0.4,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.3,-0.2,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.2,0.3,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.7,-0.3,-0.2,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.7,0.2,0.3,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.7,-0.1,0.1,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.1,0.1,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.6,-0.5,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.5,0.6,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.6,-0.5,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.5,0.6,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.5,-0.4,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.4,0.5,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.4,-0.3,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.3,0.4,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.2,-0.1,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.1,0.2,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,-0.2,-0.1,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,0.1,0.2,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,-0.4,-0.3,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,0.3,0.4,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,-0.5,-0.4,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,0.4,0.5,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,-0.3,-0.2,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,0.2,0.3,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.6,-0.5,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.5,0.6,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.6,-0.5,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.5,0.6,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.5,-0.4,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.4,0.5,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.2,-0.1,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.1,0.2,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.9,-0.3,-0.2,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.9,0.2,0.3,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.9,-0.4,-0.3,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.9,0.3,0.4,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,1.0,-0.1,0.1,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,1.3,-0.1,0.1,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.5,-0.4,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.4,0.5,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.6,-0.5,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.5,0.6,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.7,-0.6,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.6,0.7,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.7,-0.6,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.6,0.7,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.2,-0.1,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.1,0.2,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.2,-0.1,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.1,0.2,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.4,-0.3,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.3,0.4,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.6,-0.5,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.5,0.6,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.5,-0.4,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.4,0.5,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.3,-0.2,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.2,0.3,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.7,-0.6,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.6,0.7,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.7,-0.6,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.6,0.7,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,-0.3,-0.2,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,0.2,0.3,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,-0.5,-0.4,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,0.4,0.5,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,-0.6,-0.5,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,0.5,0.6,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,-0.4,-0.3,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,0.3,0.4,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.3,-0.2,-0.1,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.3,0.1,0.2,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.7,-0.6,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.6,0.7,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.8,-0.7,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.7,0.8,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.8,-0.7,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.7,0.8,0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.7,-0.6,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.6,0.7,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.6,-0.5,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.5,0.6,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,-0.2,0.2,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,-0.4,-0.3,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,0.3,0.4,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,-0.5,-0.4,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,0.4,0.5,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,-0.3,-0.2,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,0.2,0.3,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.8,-0.7,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.7,0.8,-0.3,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.8,-0.7,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.7,0.8,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.3,0.4,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.3,-0.2,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.2,0.3,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.5,-0.4,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.4,0.5,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.6,-0.5,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.5,0.6,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.7,-0.6,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.6,0.7,-0.5,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.7,-0.6,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.6,0.7,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.6,-0.5,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.5,0.6,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.4,-0.3,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.9,-0.8,-0.1,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.8,0.9,-0.1,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.9,-0.8,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.8,0.9,0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.8,-0.7,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.7,0.8,0.5,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.5,-0.4,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.4,0.5,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,-0.2,0.2,-0.9,-0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,-0.4,-0.3,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,0.3,0.4,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,-0.8,-0.7,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,0.7,0.8,-0.4,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,-0.3,-0.2,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.4,0.2,0.4,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.3,-0.2,-0.9,-0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.2,0.3,-0.9,-0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.5,-0.4,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.4,0.5,-0.8,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.6,-0.5,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.5,0.6,-0.7,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.7,-0.6,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.6,0.7,-0.6,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.9,-0.8,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.8,0.9,-0.2,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.9,-0.8,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.8,0.9,0.4,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.8,-0.7,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.7,0.8,0.6,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.7,-0.6,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.6,0.7,0.7,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.6,-0.5,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.5,0.6,0.8,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.5,-0.3,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.4,0.5,0.9,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.2,0.2,1.0,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=2.775558E-17,0.1,-0.1,-0.1,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=2.775558E-17,0.1,0.1,0.1,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.1,-0.1,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,0.1,0.1,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.2,-0.2,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,0.2,0.2,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,-0.1,-0.1,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.2,0.1,0.1,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.1,-0.1,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.1,0.1,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.2,-0.2,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.2,0.2,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.3,-0.3,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.3,0.3,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.2,-0.2,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.2,0.2,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,-0.1,-0.1,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.3,0.1,0.1,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.2,-0.2,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.2,0.2,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.3,-0.3,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.3,0.3,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.4,-0.4,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.4,0.4,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.3,-0.3,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.3,0.3,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,-0.2,-0.2,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.4,0.2,0.2,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.2,-0.2,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.2,0.2,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.3,-0.3,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.3,0.3,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.4,-0.4,-0.3,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.4,0.4,-0.3,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.5,-0.5,-0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.5,0.5,-0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.4,-0.4,0.1,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.4,0.4,0.1,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.3,-0.3,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.3,0.3,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,-0.2,-0.2,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.5,0.2,0.2,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.3,-0.3,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.3,0.3,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.4,-0.4,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.4,0.4,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.5,-0.5,-0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.5,0.5,-0.3,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.4,-0.4,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.4,0.4,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.3,-0.3,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.3,0.3,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,-0.1,-0.1,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.6,0.1,0.1,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.2,-0.2,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.2,0.2,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.5,-0.5,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.5,0.5,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.6,-0.6,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.6,0.6,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.5,-0.5,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.5,0.5,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.4,-0.4,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.4,0.4,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,-0.3,-0.3,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.7,0.3,0.3,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,-0.4,-0.4,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.8,0.4,0.4,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.1,-0.1,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.1,0.1,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.3,-0.3,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.3,0.3,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.5,-0.5,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.5,0.5,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.6,-0.6,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.6,0.6,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.5,-0.5,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.5,0.5,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.4,-0.4,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.4,0.4,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.2,-0.2,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.2,0.2,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,-0.1,-0.1,0.7,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.8,0.1,0.1,0.7,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.2,-0.2,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.2,0.2,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.4,-0.4,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.4,0.4,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.5,-0.5,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.5,0.5,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.6,-0.6,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.6,0.6,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.7,-0.7,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.7,0.7,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.6,-0.6,0.3,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.6,0.6,0.3,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.3,-0.3,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.3,0.3,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.2,-0.2,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.2,0.2,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,-0.1,-0.1,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.9,0.1,0.1,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,-0.5,-0.5,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,1.0,0.5,0.5,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,5.828671E-16,5.828671E-16,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.3,-0.3,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.3,0.3,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.6,-0.6,-0.5,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.6,0.6,-0.5,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.7,-0.7,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.7,0.7,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.6,-0.6,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.6,0.6,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.4,-0.4,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.4,0.4,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,-0.2,-0.2,0.7,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.0,0.2,0.2,0.7,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,-0.5,-0.5,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,1.1,0.5,0.5,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.2,-0.2,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.2,0.2,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.4,-0.4,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.4,0.4,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.6,-0.6,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.6,0.6,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.7,-0.7,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.7,0.7,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.8,-0.8,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.8,0.8,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.7,-0.7,0.3,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.7,0.7,0.3,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.6,-0.6,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.6,0.6,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.5,-0.5,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.5,0.5,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,-0.3,-0.3,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.1,0.3,0.3,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,-0.2,-0.2,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.2,0.2,0.2,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.3,-0.3,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.3,0.3,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.7,-0.7,-0.5,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.7,0.7,-0.5,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.8,-0.8,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.8,0.8,-0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.7,-0.7,0.4,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.7,0.7,0.4,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,-0.4,-0.4,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.2,0.4,0.4,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.5,-0.5,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.5,0.5,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.6,-0.6,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.6,0.6,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,-0.6,-0.6,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.3,0.6,0.6,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.2,-0.2,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.2,0.2,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.4,-0.4,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.4,0.4,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.7,-0.7,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.7,0.7,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.8,-0.8,-0.4,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.8,0.8,-0.4,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.9,-0.9,-0.1,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.9,0.9,-0.1,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.8,-0.8,0.2,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.8,0.8,0.2,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.7,-0.7,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.7,0.7,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.5,-0.5,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.5,0.5,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,-0.3,-0.3,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.3,0.4,0.4,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.3,-0.3,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.3,0.3,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.5,-0.5,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.5,0.5,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.6,-0.6,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.6,0.6,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.7,-0.7,-0.6,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.7,0.7,-0.6,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.8,-0.8,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.8,0.8,-0.4,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.9,-0.9,-0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.9,0.9,-0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.8,-0.8,0.4,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.8,0.8,0.4,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.7,-0.7,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.7,0.7,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.6,-0.6,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.6,0.6,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.5,-0.5,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.5,0.5,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,-0.2,-0.2,0.9,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.4,0.2,0.2,0.9,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=2.775558E-17,2.775558E-17,-0.1,0.1,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.1,-0.1,0.1,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.1,-0.2,-0.1,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.1,0.1,0.2,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.1,0.1,-0.1,0.1,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,-0.1,0.1,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,-0.2,-0.1,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,0.1,0.2,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,-0.3,-0.2,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,0.2,0.3,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,-0.2,-0.1,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,0.1,0.2,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.2,0.2,-0.1,0.1,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,-0.2,-0.1,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,0.1,0.2,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,-0.3,-0.2,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,0.2,0.3,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,-0.4,-0.3,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,0.3,0.4,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,-0.3,-0.2,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,0.2,0.3,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,-0.2,-0.1,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.3,0.3,0.1,0.2,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.2,0.2,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.3,-0.2,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,0.2,0.3,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.4,-0.3,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,0.3,0.4,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.5,-0.4,-0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,0.4,0.5,-0.1,0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.4,-0.3,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,0.3,0.4,0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.3,-0.2,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,0.2,0.3,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.4,0.4,-0.2,0.2,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.3,-0.2,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.2,0.3,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.4,-0.3,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.3,0.4,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.5,-0.4,-0.3,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.4,0.5,-0.3,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.5,-0.4,0.1,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.4,0.5,0.1,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.4,-0.3,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.3,0.4,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.3,-0.2,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,0.2,0.3,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.5,0.5,-0.1,0.1,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.2,0.2,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.4,-0.3,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.3,0.4,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.5,-0.4,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.4,0.5,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.6,-0.5,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.5,0.6,-0.2,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.5,-0.4,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.4,0.5,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.4,-0.3,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.3,0.4,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,-0.3,-0.1,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.6,0.6,0.1,0.3,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.1,0.1,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.3,-0.2,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.2,0.3,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.6,-0.5,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.5,0.6,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.6,-0.5,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.5,0.6,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.5,-0.4,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.4,0.5,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.4,-0.3,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.3,0.4,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.2,-0.1,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,0.1,0.2,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.7,0.7,-0.1,0.1,0.6,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.2,-0.1,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.1,0.2,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.4,-0.3,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.3,0.4,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.5,-0.4,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.4,0.5,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.6,-0.5,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.5,0.6,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.7,-0.6,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.6,0.7,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.6,-0.5,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.5,0.6,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.5,-0.4,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.4,0.5,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.3,-0.2,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.2,0.3,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,-0.2,-0.1,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.8,0.8,0.1,0.2,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.3,-0.2,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.2,0.3,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.5,-0.4,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.4,0.5,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.6,-0.5,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.5,0.6,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.7,-0.6,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.6,0.7,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.7,-0.6,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.6,0.7,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.4,-0.3,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.3,0.4,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,-0.2,-0.1,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=0.9,0.9,0.1,0.2,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.2,0.2,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.4,-0.3,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.3,0.4,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.7,-0.6,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.6,0.7,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.8,-0.7,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.7,0.8,-0.2,0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.7,-0.6,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.6,0.7,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.6,-0.5,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.5,0.6,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.5,-0.4,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.4,0.5,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,-0.3,-0.2,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.0,1.0,0.2,0.3,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.3,-0.2,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.2,0.3,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.5,-0.4,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.4,0.5,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.6,-0.5,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.5,0.6,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.7,-0.6,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.6,0.7,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.8,-0.7,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.7,0.8,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.8,-0.7,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.7,0.8,0.3,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.7,-0.6,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.6,0.7,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.6,-0.5,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.5,0.6,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,-0.4,-0.3,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.1,1.1,0.3,0.4,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.2,0.2,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.4,-0.3,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.3,0.4,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.8,-0.7,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.7,0.8,-0.4,-0.3, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.9,-0.8,-0.1,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.8,0.9,-0.1,0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.8,-0.7,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.7,0.8,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.5,-0.4,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.4,0.5,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,-0.3,-0.2,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.2,1.2,0.2,0.4,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.3,-0.2,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.2,0.3,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.5,-0.4,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.4,0.5,-0.8,-0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.6,-0.5,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.5,0.6,-0.7,-0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.7,-0.6,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.6,0.7,-0.6,-0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.9,-0.8,-0.2,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.8,0.9,-0.2,-0.1, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.9,-0.8,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.8,0.9,0.2,0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.8,-0.7,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.7,0.8,0.5,0.6, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.7,-0.6,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.6,0.7,0.6,0.7, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.6,-0.5,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.5,0.6,0.7,0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.5,-0.3,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,0.4,0.5,0.8,0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.3,1.3,-0.2,0.2,0.9,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.1,0.1,-1.0,-0.9, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.4,-0.3,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,0.3,0.4,-0.9,-0.8, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.8,-0.7,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,0.7,0.8,-0.5,-0.4, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.9,-0.8,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,0.8,0.9,-0.3,-0.2, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.9,-0.8,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,0.8,0.9,0.4,0.5, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,-0.3,-0.2,0.9,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A01.stl', XB=1.4,1.4,0.2,0.3,0.9,1.0, SURF_ID='E-玻璃纤维'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.3,-0.2,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.2,0.3,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.5,-0.4,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.4,0.5,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.6,-0.5,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.5,0.6,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.7,-0.6,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.6,0.7,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.9,-0.8,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.8,0.9,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.9,-0.8,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.8,0.9,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.6,-0.5,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.5,0.6,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.5,-0.3,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.3,0.5,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.1,0.1,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.4,-0.3,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,0.3,0.4,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.8,-0.7,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,0.7,0.8,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.8,-0.7,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,0.7,0.8,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.7,-0.6,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,0.6,0.7,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.3,0.3,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.7,-0.2,-0.1,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.7,0.1,0.2,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-1.0,-0.9,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.9,1.0,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-1.0,-0.9,0.3,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.9,1.0,0.3,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.9,-0.8,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.8,0.9,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.6,-0.5,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.5,0.6,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.7,-0.6,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.6,0.7,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.9,-0.8,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.8,0.9,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.6,-0.5,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.5,0.6,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.4,-0.3,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.3,0.4,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,-0.3,-0.2,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,0.2,0.3,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,-0.5,-0.4,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,0.4,0.5,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,-0.5,-0.4,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.8,0.4,0.5,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-1.0,-0.9,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.9,1.0,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-1.0,-0.9,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.9,1.0,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.8,-0.7,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.7,0.8,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.3,0.3,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,-0.8,-0.7,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,0.7,0.8,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,-0.9,-0.8,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,0.8,0.9,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,-0.7,-0.6,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,0.6,0.7,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.9,-0.1,0.1,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.9,-0.4,-0.3,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.9,0.3,0.4,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.9,-0.8,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.8,0.9,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-1.0,-0.9,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.9,1.0,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-1.0,-0.9,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.9,1.0,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.2,-0.1,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.1,0.2,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.6,-0.5,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.5,0.6,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.7,-0.6,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.6,0.7,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.8,-0.7,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.7,0.8,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.6,-0.5,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.5,0.6,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.8,-0.7,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.7,0.8,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-1.1,-1.0,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,1.0,1.1,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-1.1,-1.0,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,1.0,1.1,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.9,-0.8,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.8,0.9,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.5,-0.4,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.4,0.5,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-0.3,-0.2,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.2,0.3,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-0.5,-0.4,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.4,0.5,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-0.9,-0.8,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.8,0.9,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-1.0,-0.9,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.9,1.0,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-1.0,-0.9,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.9,1.0,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-0.7,-0.6,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.6,0.7,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-1.1,-1.0,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,1.0,1.1,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-1.1,-1.0,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,1.0,1.1,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.6,-0.5,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.5,0.6,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.4,-0.3,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.3,0.4,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.6,-0.5,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.5,0.6,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.7,-0.6,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.6,0.7,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.8,-0.7,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.7,0.8,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.9,-0.8,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.8,0.9,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.8,-0.7,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.7,0.8,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.2,-0.2,0.2,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.0,-0.9,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.9,1.0,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.1,-1.0,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,1.0,1.1,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.1,-1.0,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,1.0,1.1,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.0,-0.9,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.9,1.0,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.7,-0.6,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.6,0.7,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.3,-0.2,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.2,0.3,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.2,-0.5,-0.4,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.2,0.4,0.5,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.2,-0.9,-0.8,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.2,0.8,0.9,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.3,-0.3,-0.2,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.3,0.2,0.3,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.8,-0.7,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.7,0.8,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.2,-1.1,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.1,1.2,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.2,-1.1,0.3,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.1,1.2,0.3,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.1,-1.0,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.0,1.1,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.8,-0.7,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.7,0.8,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.4,-0.3,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.3,0.4,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.6,-0.5,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.5,0.6,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.7,-0.6,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.6,0.7,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-1.0,-0.9,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.9,1.0,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-1.1,-1.0,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,1.0,1.1,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-1.0,-0.9,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.9,1.0,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.9,-0.8,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.8,0.9,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.3,-0.2,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.2,0.3,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.9,-0.7,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.7,0.9,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.9,-0.8,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.8,0.9,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.2,-1.1,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.1,1.2,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.2,-1.1,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.1,1.2,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.4,-1.1,-1.0,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.4,1.0,1.1,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.5,-0.2,0.2,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.5,-0.5,-0.4,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.5,0.4,0.5,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.9,-0.7,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.7,0.9,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-0.9,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.9,1.0,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-0.9,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.9,1.0,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-0.9,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.9,1.0,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.1,-1.0,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.0,1.1,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.2,-1.1,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.1,1.2,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.2,-1.1,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.1,1.2,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.9,-0.8,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.8,0.9,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.3,-0.2,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.2,0.3,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,-0.7,-0.6,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,0.6,0.7,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,-1.0,-0.9,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,0.9,1.0,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.6,-0.3,-0.2,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.6,0.2,0.3,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.6,-0.6,-0.5,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.6,0.5,0.6,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.7,-0.4,-0.3,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.7,0.3,0.4,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-0.9,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.9,1.0,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-0.9,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.9,1.0,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-0.9,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.9,1.0,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.1,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.2,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.1,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.2,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.1,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.2,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.1,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.2,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.1,-1.0,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.0,1.1,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-0.3,-0.2,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.2,0.3,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,-0.9,-0.7,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,0.7,0.9,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,-1.1,-1.0,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,1.0,1.1,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,-0.8,-0.7,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.6,0.7,0.8,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.1,-0.9,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.7,-0.6,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.6,0.7,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.9,1.1,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.7,-0.6,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.6,0.7,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.1,-1.0,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.0,1.1,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.3,-1.2,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.2,1.3,8.604228E-16,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.3,-1.2,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.2,1.3,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.2,-1.1,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.1,1.2,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.0,-0.9,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.9,1.0,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.7,-0.7,-0.6,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.7,0.6,0.7,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.7,-0.2,0.2,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,-0.5,-0.4,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,0.4,0.5,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,-1.2,-1.1,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,1.1,1.2,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,-1.1,-1.0,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,1.0,1.1,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.9,-0.2,0.2,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.0,-0.8,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,0.8,1.0,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.2,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.3,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.2,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.3,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.2,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.3,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.2,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.3,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.1,-1.0,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-0.8,-0.6,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,0.6,0.8,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.0,1.1,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.1,-1.0,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.0,1.1,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.1,-1.0,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.0,1.1,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.2,-1.1,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.1,1.2,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-0.3,-0.2,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,0.2,0.3,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.9,-0.6,-0.5,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.9,0.5,0.6,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.9,-0.4,-0.3,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.9,0.3,0.4,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,3.0,-0.3,-0.2,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,3.0,0.2,0.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.2,-1.1,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.1,1.2,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.3,-1.2,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.2,1.3,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-0.5,-0.4,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,0.4,0.5,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,-1.2,-1.1,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,1.1,1.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,-1.3,-1.2,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,1.2,1.3,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,-0.7,-0.6,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,0.6,0.7,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.1,-0.4,-0.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.1,0.3,0.4,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.1,-0.2,0.2,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.2,-1.0,-0.8,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.2,0.8,1.0,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.3,-1.3,-1.2,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,3.3,1.2,1.3,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-1.1,-1.0,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,1.0,1.1,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-1.1,-1.0,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,1.0,1.1,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-0.6,-0.5,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,0.5,0.6,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,-1.2,-1.1,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,1.1,1.2,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,-0.5,-0.4,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,0.4,0.5,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,-1.2,-1.1,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,1.1,1.2,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,-1.2,-1.1,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,1.1,1.2,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,-1.1,-1.0,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,1.0,1.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,-0.5,-0.4,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,0.4,0.5,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,-0.3,-0.2,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.2,0.2,0.3,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.3,-0.8,-0.7,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.3,0.7,0.8,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.6,-0.7,-0.6,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.6,0.6,0.7,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-1.3,-1.2,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,1.2,1.3,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-1.4,-1.3,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,1.3,1.4,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-1.4,-1.3,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,1.3,1.4,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-0.7,-0.6,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,0.6,0.7,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.3,-0.6,-0.5,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.3,0.5,0.6,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.3,-0.6,-0.5,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.3,0.5,0.6,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.4,-1.2,-1.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.4,1.1,1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.4,-0.2,0.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.4,-0.4,-0.3,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.4,0.3,0.4,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.2,-1.1,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.1,1.2,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.4,-1.3,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.3,1.4,-0.1,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.4,-1.3,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.3,1.4,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.2,-1.3,-1.2,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.2,1.2,1.3,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.5,-0.3,-0.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.5,0.2,0.3,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.6,-0.5,-0.4,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.6,0.4,0.5,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.4,-1.3,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.3,1.4,-0.3,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.4,-1.3,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.3,1.4,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.2,-1.1,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.1,1.2,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.3,-1.2,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.2,1.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.2,-1.1,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.1,1.2,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.2,-1.1,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.1,1.2,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,-1.3,-1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,1.2,1.3,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,-0.4,-0.3,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,0.3,0.4,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.7,-0.7,-0.6,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.7,0.6,0.7,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.7,-0.1,0.1,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.8,-1.4,-1.3,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.8,1.3,1.4,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.8,-0.2,-0.1,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.8,0.1,0.2,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,-1.1,-0.8,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,0.8,1.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,-1.4,-1.3,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,1.3,1.4,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.5,-1.3,-1.2,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.5,1.2,1.3,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.6,-0.8,-0.7,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.6,0.7,0.8,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.7,-0.5,-0.4,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.7,0.4,0.5,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.9,-0.3,-0.2,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.9,0.2,0.3,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,-1.1,-0.8,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,0.8,1.1,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,-0.8,-0.7,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,0.7,0.8,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,-1.3,-1.2,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,1.2,1.3,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,-1.3,-1.2,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,1.2,1.3,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.9,-0.6,-0.5,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.9,0.5,0.6,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,4.0,-0.6,-0.5,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,4.0,0.5,0.6,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.2,-1.1,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-0.8,-0.7,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,0.7,0.8,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.1,1.2,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.5,-1.4,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.4,1.5,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.4,-1.3,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.3,1.4,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,-1.1,-0.8,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,0.8,1.1,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,4.0,-0.1,0.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,4.1,-0.2,-0.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,4.1,0.1,0.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,4.2,-0.4,-0.3,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,4.2,0.3,0.4,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.7,-0.6,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.6,0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.7,-0.6,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.6,0.7,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.7,-1.3,-1.2,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.7,1.2,1.3,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.3,-1.2,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.2,1.3,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.5,-1.4,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.4,1.5,-0.4,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.4,-1.3,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.3,1.4,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,-1.2,-1.1,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,1.1,1.2,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,-1.3,-1.2,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,1.2,1.3,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,-1.5,-1.4,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.9,1.4,1.5,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,4.1,-0.3,-0.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,4.1,0.2,0.3,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,4.5,-0.8,-0.7,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,4.5,0.7,0.8,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-1.5,-1.4,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,1.4,1.5,-0.2,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-1.5,-1.4,0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,1.4,1.5,0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,-1.1,-1.0,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,1.0,1.1,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,-1.3,-1.2,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,1.2,1.3,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,-0.7,-0.6,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,0.6,0.7,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,-1.0,-0.9,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,0.9,1.0,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,-0.4,-0.3,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,0.3,0.4,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,-0.8,-0.7,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.3,0.7,0.8,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.5,-0.9,-0.8,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.5,0.8,0.9,-2.1,-2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.6,-0.5,-0.4,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.6,0.4,0.5,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,-1.5,-1.4,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,1.4,1.5,0.4,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.2,-0.9,-0.8,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.2,0.8,0.9,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.4,-0.5,-0.4,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.4,0.4,0.5,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.6,-0.7,-0.6,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.6,0.6,0.7,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.7,-0.1,0.1,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,-1.4,-1.3,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,1.3,1.4,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,-1.5,-1.4,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,1.4,1.5,0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,-1.3,-1.2,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,1.2,1.3,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,-1.3,-1.2,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,1.2,1.3,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.2,-1.4,-1.3,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.2,1.3,1.4,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.5,-1.1,-1.0,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.5,1.0,1.1,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.8,-0.2,-0.1,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.8,0.1,0.2,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,-1.5,-1.4,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,1.4,1.5,-0.5,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.3,-1.2,-1.1,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.3,1.1,1.2,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.5,-1.3,-1.2,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.5,1.2,1.3,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.6,-0.6,-0.5,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.6,0.5,0.6,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,5.1,-0.3,-0.2,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,5.1,0.2,0.3,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,-1.5,-1.4,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,1.4,1.5,0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,-1.5,-1.4,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,1.4,1.5,-0.6,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,-0.7,-0.6,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,0.6,0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.4,-1.4,-1.3,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.4,1.3,1.4,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,5.0,-0.1,0.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,5.2,-0.6,-0.5,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,5.2,0.5,0.6,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,-1.3,-1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,1.2,1.3,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,-1.0,-0.9,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,0.9,1.0,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.4,-1.5,-1.4,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.4,1.4,1.5,0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,5.0,-0.2,-0.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,5.0,0.1,0.2,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,5.1,-0.3,-0.2,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,5.1,0.2,0.3,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,-1.3,-1.2,1.2,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,1.2,1.3,1.2,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,-1.1,-1.0,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,1.0,1.1,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.5,-1.5,-1.4,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.5,1.4,1.5,-0.7,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.5,-1.4,-1.3,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.5,1.3,1.4,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,5.1,-0.9,-0.8,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,5.1,0.8,0.9,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,5.7,-0.4,-0.3,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,5.7,0.3,0.4,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-1.3,-1.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,1.2,1.3,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-1.2,-1.1,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,1.1,1.2,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.6,-1.3,-1.2,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.6,1.2,1.3,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.7,-1.2,-1.1,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.7,1.1,1.2,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.7,-0.7,-0.6,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.7,0.6,0.7,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,-1.0,-0.9,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,0.9,1.0,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.0,-1.0,-0.9,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.0,0.9,1.0,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.3,-0.4,-0.3,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.3,0.3,0.4,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.5,-0.8,-0.7,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.5,0.7,0.8,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.3,-1.2,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.2,1.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.7,-1.5,-1.4,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.7,1.4,1.5,0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.8,-1.4,-1.3,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.8,1.3,1.4,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.9,-1.1,-1.0,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.9,1.0,1.1,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,5.0,-1.3,-1.2,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,5.0,1.2,1.3,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,5.5,-0.5,-0.4,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,5.5,0.4,0.5,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-1.1,-1.0,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-0.8,-0.7,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,0.7,0.8,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,1.0,1.1,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-1.5,-1.4,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,1.4,1.5,-0.8,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,-0.9,-0.8,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,0.8,0.9,-2.0,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,-1.4,-1.3,1.2,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,1.3,1.4,1.2,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,-1.2,-1.1,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,5.0,1.1,1.2,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.3,-1.3,-1.2,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.3,1.2,1.3,1.4,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.7,-0.6,-0.5,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.7,0.5,0.6,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,8.2,-0.7,-0.6,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,8.2,0.6,0.7,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,8.2,-0.5,-0.4,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,8.2,0.4,0.5,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,-0.7,-0.6,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,0.6,0.7,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,-1.2,-1.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,1.1,1.2,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,-1.5,-1.4,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,1.4,1.5,0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,8.2,-0.1,0.1,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.2,-1.4,-1.3,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.2,1.3,1.4,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,8.2,-0.2,-0.1,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,8.2,0.1,0.2,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.2,-0.8,-0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.2,0.7,0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.3,-1.1,-1.0,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.3,1.0,1.1,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.3,-1.5,-1.4,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.3,1.4,1.5,-0.9,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,6.0,-0.7,-0.6,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,6.0,0.6,0.7,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,-1.1,-1.0,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,1.0,1.1,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,-1.0,-0.9,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,0.9,1.0,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-1.2,-1.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,1.1,1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,-0.9,-0.8,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,0.8,0.9,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.4,-1.0,-0.9,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.4,0.9,1.0,-1.9,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.5,-1.3,-1.2,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.5,1.2,1.3,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.7,-1.5,-1.4,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.7,1.4,1.5,1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,-0.2,0.2,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,-1.4,-1.3,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,1.3,1.4,1.3,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,-1.2,-1.1,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,1.1,1.2,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,-0.3,-0.2,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,0.2,0.3,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,-0.9,-0.8,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,0.8,0.9,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,-0.3,-0.2,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,0.2,0.3,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.7,-1.4,-1.3,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.7,1.3,1.4,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,6.2,-1.2,-1.1,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,6.2,1.1,1.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,6.4,-0.8,-0.7,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,6.4,0.7,0.8,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,8.2,-0.6,-0.5,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,8.2,0.5,0.6,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.6,-0.9,-0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.6,0.8,0.9,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,-1.1,-1.0,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,1.0,1.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.8,-1.5,-1.4,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.8,1.4,1.5,-1.0,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,-0.4,-0.3,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,0.3,0.4,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,-1.3,-1.2,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,1.2,1.3,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.8,-1.0,-0.9,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.8,0.9,1.0,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,6.1,-1.3,-1.2,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,6.1,1.2,1.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,-0.5,-0.4,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,0.4,0.5,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,-0.8,-0.7,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,0.7,0.8,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,6.8,-0.9,-0.8,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,6.8,0.8,0.9,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.3,-1.4,-1.3,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.3,1.3,1.4,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.6,-1.1,-1.0,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.6,1.0,1.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,-0.6,-0.5,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,0.5,0.6,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,-1.5,-1.4,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,1.4,1.5,1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,-0.4,-0.3,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,0.3,0.4,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.4,-1.5,-1.4,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.4,1.4,1.5,-1.1,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,8.2,-1.0,-0.9,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,8.2,0.9,1.0,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,8.2,-0.7,-0.6,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,8.2,0.6,0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,8.2,-1.3,-1.2,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,8.2,1.2,1.3,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,8.2,-1.2,-1.1,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,8.2,1.1,1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,8.2,-1.4,-1.3,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,8.2,1.3,1.4,-1.4,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,-0.8,-0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,0.7,0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,-1.5,-1.4,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,1.4,1.5,-1.2,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,8.2,-1.1,-1.0,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,8.2,1.0,1.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,8.2,-0.9,-0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,8.2,0.8,0.9,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.2,-0.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.2,0.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.4,-0.4,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.4,0.4,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.5,-0.5,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.5,0.5,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.6,-0.6,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.6,0.6,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.7,-0.7,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.7,0.7,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.8,-0.8,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.8,0.8,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.9,-0.9,-0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.9,0.9,-0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.8,-0.8,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.8,0.8,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.5,-0.5,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.5,0.5,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,-0.3,-0.3,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.5,0.3,0.3,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,-0.7,-0.7,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.6,0.7,0.7,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.3,-0.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.3,0.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.7,-0.7,-0.7,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.7,0.7,-0.7,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.8,-0.8,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.8,0.8,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.9,-0.9,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.9,0.9,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-1.0,-1.0,-0.1,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,1.0,1.0,-0.1,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.9,-0.9,0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.9,0.9,0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.8,-0.8,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.8,0.8,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,-0.6,-0.6,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,0.6,0.6,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.6,5.828671E-16,5.828671E-16,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.5,-0.5,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.5,0.5,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.6,-0.6,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.6,0.6,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,-0.5,-0.5,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.7,0.5,0.5,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.1,-0.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.1,0.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.7,-0.7,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.7,0.7,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.8,-0.8,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.8,0.8,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.9,-0.9,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.9,0.9,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-1.0,-1.0,-0.2,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,1.0,1.0,-0.2,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.9,-0.9,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.9,0.9,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.8,-0.8,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.8,0.8,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.7,-0.7,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.7,0.7,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,-0.3,-0.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.7,0.3,0.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,-0.4,-0.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.8,0.4,0.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.2,-0.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.2,0.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.7,-0.7,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.7,0.7,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.8,-0.8,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.8,0.8,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.9,-0.9,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.9,0.9,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-1.0,-1.0,-0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,1.0,1.0,-0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.9,-0.9,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.9,0.9,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.8,-0.8,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.8,0.8,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.6,-0.6,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.6,0.6,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.4,-0.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.4,0.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,-0.3,-0.3,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.8,0.3,0.3,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,-0.6,-0.6,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.9,0.6,0.6,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.3,-0.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.3,0.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.5,-0.5,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.5,0.5,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.7,-0.7,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.7,0.7,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.8,-0.8,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.8,0.8,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-1.0,-1.0,-0.4,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,1.0,1.0,-0.4,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-1.1,-1.1,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,1.1,1.1,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-1.0,-1.0,0.4,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,1.0,1.0,0.4,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.9,-0.9,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.9,0.9,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.8,-0.8,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.8,0.8,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.7,-0.7,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.7,0.7,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,-0.5,-0.5,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.9,0.5,0.5,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,-0.9,-0.9,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,2.0,0.9,0.9,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.2,-0.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.2,0.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.4,-0.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.4,0.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.8,-0.8,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.8,0.8,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-1.0,-1.0,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,1.0,1.0,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-1.1,-1.1,-0.2,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,1.1,1.1,-0.2,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-1.0,-1.0,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,1.0,1.0,0.5,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.9,-0.9,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.9,0.9,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,-0.6,-0.6,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.0,0.6,0.6,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.6,-0.6,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.6,0.6,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.7,-0.7,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.7,0.7,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,-0.8,-0.8,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,2.1,0.8,0.8,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.3,-0.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.3,0.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.5,-0.5,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.5,0.5,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.8,-0.8,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.8,0.8,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.9,-0.9,-0.7,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.9,0.9,-0.7,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.0,-1.0,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,1.0,1.0,-0.5,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.1,-1.1,-0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,1.1,1.1,-0.3,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-1.0,-1.0,0.6,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,1.0,1.0,0.6,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.9,-0.9,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.9,0.9,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,-0.7,-0.7,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.1,0.7,0.7,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.4,-0.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.4,0.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.7,-0.7,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.7,0.7,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.8,-0.8,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.8,0.8,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-0.9,-0.9,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,0.9,0.9,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.1,-1.1,-0.4,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.1,1.1,-0.4,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.2,-1.2,8.604228E-16,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.2,1.2,8.604228E-16,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.1,-1.1,0.3,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.1,1.1,0.3,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,-1.0,-1.0,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.2,1.0,1.0,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.6,-0.6,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.6,0.6,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-1.0,-1.0,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,1.0,1.0,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.9,-0.9,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.9,0.9,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,-0.8,-0.8,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.3,0.8,0.8,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.2,-0.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.2,0.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.5,-0.5,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.5,0.5,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.7,-0.7,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.7,0.7,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.9,-0.9,-1.1,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.9,0.9,-1.1,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.1,-1.1,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.1,1.1,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.2,-1.2,-0.1,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.2,1.2,-0.1,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.1,-1.1,0.5,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.1,1.1,0.5,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-1.0,-1.0,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,1.0,1.0,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,-0.2,-0.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.3,0.2,0.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.9,-0.9,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.9,0.9,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.7,-0.7,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.7,0.7,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-1.0,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.0,1.0,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.9,-0.9,-1.0,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.9,0.9,-1.0,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-1.0,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.0,1.0,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.1,-1.1,-0.6,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.1,1.1,-0.6,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.2,-1.2,-0.2,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.2,1.2,-0.2,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.1,-1.1,0.6,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.1,1.1,0.6,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-1.0,-1.0,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,1.0,1.0,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,-0.8,-0.8,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.4,0.8,0.8,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,-0.4,-0.4,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,0.4,0.4,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,-0.6,-0.6,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,0.6,0.6,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,-0.9,-0.9,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.5,0.9,0.9,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-0.9,-0.9,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.9,0.9,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-0.7,-0.7,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.7,0.7,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-1.0,-1.3,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.0,1.0,-1.3,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-0.9,-0.9,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.9,0.9,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-1.0,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.0,1.0,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.1,-1.1,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.1,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.2,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.2,1.2,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.1,-1.1,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.1,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.2,-1.2,-0.3,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.2,1.2,-0.3,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.1,-1.1,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.1,1.1,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-1.0,-1.0,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,1.0,1.0,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,-0.8,-0.8,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.5,0.8,0.8,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.6,-0.6,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.2,-0.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.2,0.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.6,0.6,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.1,-1.1,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.1,1.1,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.7,-0.7,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.5,-0.5,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.5,0.5,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.7,0.7,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.0,-1.0,-1.1,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.0,1.0,-1.1,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.2,-1.2,-0.7,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.2,1.2,-0.7,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.3,-1.3,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.3,1.3,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.2,-1.2,0.4,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.2,1.2,0.4,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-1.1,-1.1,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,1.1,1.1,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,-0.7,-0.7,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.6,0.7,0.7,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,-1.0,-1.0,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.8,1.0,1.0,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.1,-1.1,-1.5,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.1,1.1,-1.5,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-0.3,-0.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,0.3,0.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.2,-1.2,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.2,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.3,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.3,1.3,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.2,-1.2,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.2,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.3,-1.3,-0.2,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.3,1.3,-0.2,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-1.2,-1.2,0.6,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,1.2,1.2,0.6,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,-0.7,-0.7,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.7,0.7,0.7,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-0.6,-0.6,-1.5,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,0.6,0.6,-1.5,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.0,-1.0,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.0,1.0,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.1,-1.1,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.1,1.1,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-1.1,-1.1,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,1.1,1.1,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,-0.4,-0.4,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.8,0.4,0.4,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.0,-1.0,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-0.8,-0.8,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,0.8,0.8,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.0,1.0,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.2,-1.2,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.2,1.2,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-0.4,-0.4,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,0.4,0.4,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.1,-1.1,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.1,1.1,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-1.2,-1.2,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,1.2,1.2,0.7,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-0.7,-0.7,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,0.7,0.7,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,-0.2,-0.2,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.8,0.2,0.2,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,-1.3,-1.3,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.9,1.3,1.3,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-1.1,-1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,1.1,1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-1.2,-1.2,-1.5,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,1.2,1.2,-1.5,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-0.5,-0.5,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,0.5,0.5,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-1.2,-1.2,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,1.2,1.2,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-0.6,-0.6,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,0.6,0.6,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-0.5,-0.5,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,0.5,0.5,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,-0.3,-0.3,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.9,0.3,0.3,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,-0.6,-0.6,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,0.6,0.6,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,-1.1,-1.1,-1.2,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.0,1.1,1.1,-1.2,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,-1.2,-1.2,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,1.2,1.2,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,-1.1,-1.1,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,3.1,1.1,1.1,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-1.2,-1.2,-1.6,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,1.2,1.2,-1.6,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-0.2,-0.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,0.2,0.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-1.3,-1.3,-0.4,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,1.3,1.3,-0.4,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-1.2,-1.2,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,1.2,1.2,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,-0.4,-0.4,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.0,0.4,0.4,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-1.3,-1.3,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,1.3,1.3,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-1.4,-1.4,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,1.4,1.4,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,-0.6,-0.6,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,3.1,0.6,0.6,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.2,-1.2,-1.6,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.2,1.2,-1.6,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-0.3,-0.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,0.3,0.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.1,-1.1,-1.1,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.1,1.1,-1.1,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.3,-1.3,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.3,1.3,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.4,-1.4,-0.1,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.4,1.4,-0.1,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.3,-1.3,0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.3,1.3,0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,-1.2,-1.2,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.1,1.2,1.2,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.3,-0.5,-0.5,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.3,0.5,0.5,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.4,-0.6,-0.6,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.4,0.6,0.6,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-0.9,-0.9,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,0.9,0.9,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-0.4,-0.4,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,0.4,0.4,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.4,-1.4,-0.7,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.4,1.4,-0.7,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.3,-1.3,0.6,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.3,1.3,0.6,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-1.2,-1.2,0.9,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,1.2,1.2,0.9,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,-0.2,-0.2,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.2,0.2,0.2,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.3,-1.3,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.3,1.3,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.2,-1.2,-1.4,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.2,1.2,-1.4,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.1,-1.1,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.1,1.1,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,-1.2,-1.2,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.3,1.2,1.2,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,-0.7,-0.7,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.6,0.7,0.7,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,-1.1,-1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,-0.8,-0.8,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,0.8,0.8,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,1.1,1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,-0.5,-0.5,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.3,0.5,0.5,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,-1.4,-1.4,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,1.4,1.4,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,-1.3,-1.3,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,1.3,1.3,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,-0.3,-0.3,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.4,0.3,0.3,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.5,-1.2,-1.2,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.5,1.2,1.2,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,-0.8,-0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,0.8,0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,-1.1,-1.1,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,1.1,1.1,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,-0.7,-0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.4,0.7,0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,-1.3,-1.3,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,1.3,1.3,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,-1.2,-1.2,-1.3,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,1.2,1.2,-1.3,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,-1.3,-1.3,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.5,1.3,1.3,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.7,-0.6,-0.6,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.7,0.6,0.6,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.1,-1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-0.8,-0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,0.8,0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.1,1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.2,-1.2,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-0.7,-0.7,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,0.7,0.7,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.2,1.2,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-0.2,-0.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,0.2,0.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.4,-1.4,-0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.4,1.4,-0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,-1.3,-1.3,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.5,1.3,1.3,0.8,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,-0.6,-0.6,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,0.6,0.6,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,-0.4,-0.4,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.6,0.4,0.4,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.7,-0.7,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.7,0.7,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-1.2,-1.2,-2.0,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,1.2,1.2,-2.0,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.6,-0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.6,0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.7,-0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.7,0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-0.3,-0.3,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,0.3,0.3,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-1.3,-1.3,-1.6,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,1.3,1.3,-1.6,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,-1.4,-1.4,-0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.6,1.4,1.4,-0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.7,-1.5,-1.5,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.7,1.5,1.5,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.2,-1.2,-1.2,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.2,1.2,-1.2,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.3,-1.3,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.3,1.3,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.4,-1.4,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.4,1.4,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,-1.3,-1.3,0.9,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.8,1.3,1.3,0.9,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-0.4,-0.4,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,0.4,0.4,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-1.4,-1.4,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,1.4,1.4,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-1.5,-1.5,-0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,1.5,1.5,-0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,-1.4,-1.4,0.2,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.7,1.4,1.4,0.2,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,-1.1,-1.1,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,1.1,1.1,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,-1.2,-1.2,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,1.2,1.2,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,-1.3,-1.3,-1.8,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.8,1.3,1.3,-1.8,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,-0.7,-0.7,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,0.7,0.7,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,-0.6,-0.6,-1.9,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,0.6,0.6,-1.9,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,-0.5,-0.5,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.0,0.5,0.5,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.2,-0.8,-0.8,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.2,0.8,0.8,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.5,-0.8,-0.8,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,4.5,0.8,0.8,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,-1.5,-1.5,-0.6,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,1.5,1.5,-0.6,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,-1.4,-1.4,0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,1.4,1.4,0.4,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,-0.1,-0.1,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.8,0.1,0.1,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.9,-0.5,-0.5,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.9,0.5,0.5,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.3,-0.7,-0.7,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,4.3,0.7,0.7,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-1.2,-1.2,-2.0,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,1.2,1.2,-2.0,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-1.3,-1.3,-1.7,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,1.3,1.3,-1.7,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-1.2,-1.2,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,1.2,1.2,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-1.4,-1.4,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,1.4,1.4,-0.8,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-1.5,-1.5,-0.6,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,1.5,1.5,-0.6,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,-0.2,-0.2,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.9,0.2,0.2,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,-1.3,-1.3,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,1.3,1.3,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,-1.4,-1.4,0.5,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.0,1.4,1.4,0.5,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,-1.3,-1.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.1,1.3,1.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.3,-1.0,-1.0,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,4.3,1.0,1.0,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,-1.4,-1.4,-0.8,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,1.4,1.4,-0.8,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,-1.5,-1.5,-0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.0,1.5,1.5,-0.5,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,-1.2,-1.2,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,1.2,1.2,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,-1.3,-1.3,-1.7,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,1.3,1.3,-1.7,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,-1.2,-1.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.1,1.2,1.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.2,-0.3,-0.3,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.2,0.3,0.3,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.3,-1.1,-1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,4.3,1.1,1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,-0.1,-0.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,0.1,0.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,-1.3,-1.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,1.3,1.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,-1.5,-1.5,-0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,1.5,1.5,-0.6,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,-1.4,-1.4,0.6,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.1,1.4,1.4,0.6,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,-1.4,-1.4,-0.9,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,1.4,1.4,-0.9,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,-0.9,-0.9,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.2,0.9,0.9,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,-0.7,-0.7,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,0.7,0.7,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,-0.6,-0.6,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.3,0.6,0.6,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.6,-0.6,-0.6,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.6,0.6,0.6,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,-1.5,-1.5,-0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,1.5,1.5,-0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,-1.4,-1.4,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,1.4,1.4,0.7,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,-1.3,-1.3,1.0,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.2,1.3,1.3,1.0,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,-1.2,-1.2,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,1.2,1.2,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,-0.3,-0.3,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,0.3,0.3,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,-1.3,-1.3,-1.6,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.3,1.3,1.3,-1.6,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,-1.3,-1.3,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,1.3,1.3,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,-1.2,-1.2,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,1.2,1.2,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,-1.0,-1.0,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,1.0,1.0,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,-0.9,-0.9,1.6,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.3,0.9,0.9,1.6,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,-1.4,-1.4,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,1.4,1.4,-0.9,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,-1.5,-1.5,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,1.5,1.5,-0.7,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,-1.4,-1.4,0.7,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.4,1.4,1.4,0.7,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.6,-0.4,-0.4,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.6,0.4,0.4,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-1.2,-1.2,-1.8,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,1.2,1.2,-1.8,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-0.4,-0.4,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,0.4,0.4,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-1.3,-1.3,-1.5,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,1.3,1.3,-1.5,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-1.1,-1.1,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,1.1,1.1,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,-1.0,-1.0,1.5,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.4,1.0,1.0,1.5,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-0.9,-0.9,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,0.9,0.9,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-1.1,-1.1,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,1.1,1.1,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-0.7,-0.7,-2.0,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,0.7,0.7,-2.0,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-1.3,-1.3,1.1,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,1.3,1.3,1.1,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,-1.2,-1.2,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.5,1.2,1.2,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,-0.6,-0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,0.6,0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,-0.9,-0.9,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.9,0.9,0.9,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.1,-0.8,-0.8,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,5.1,0.8,0.8,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.2,-1.2,-1.8,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.2,1.2,-1.8,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.3,-1.3,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.3,1.3,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.2,-1.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.2,1.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.3,-1.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.3,1.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.4,-1.4,-1.0,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.4,1.4,-1.0,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.5,-1.5,-0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.5,1.5,-0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.4,-1.4,0.8,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.4,1.4,0.8,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,-1.1,-1.1,1.4,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.5,1.1,1.1,1.4,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.6,-0.5,-0.5,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.6,0.5,0.5,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.9,-1.0,-1.0,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.9,1.0,1.0,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.6,-1.3,-1.3,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.6,1.3,1.3,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.6,-1.2,-1.2,1.3,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.6,1.2,1.2,1.3,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,-1.1,-1.1,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,1.1,1.1,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,-0.7,-0.7,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,0.7,0.7,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,-1.2,-1.2,-1.8,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,1.2,1.2,-1.8,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,-1.5,-1.5,-0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,1.5,1.5,-0.8,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,-1.4,-1.4,0.8,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.7,1.4,1.4,0.8,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.8,-1.3,-1.3,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.8,1.3,1.3,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.8,-1.4,-1.4,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.8,1.4,1.4,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-1.0,-1.0,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-0.8,-0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,0.8,0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,1.0,1.0,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,-1.1,-1.1,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.9,1.1,1.1,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.0,-1.3,-1.3,1.2,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.0,1.3,1.3,1.2,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.0,-1.2,-1.2,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.0,1.2,1.2,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.2,-0.5,-0.5,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.2,0.5,0.5,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.5,-0.7,-0.7,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,5.5,0.7,0.7,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.8,-0.1,-0.1,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.8,0.1,0.1,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,-1.1,-1.1,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,1.1,1.1,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,-0.7,-0.7,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,0.7,0.7,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,-1.5,-1.5,-0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.9,1.5,1.5,-0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,-1.2,-1.2,-1.7,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,1.2,1.2,-1.7,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,-1.4,-1.4,0.9,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,5.0,1.4,1.4,0.9,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.9,-1.4,-1.4,-1.1,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.9,1.4,1.4,-1.1,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.0,-1.3,-1.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.0,1.3,1.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.1,-0.2,-0.2,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,5.1,0.2,0.2,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-1.0,-1.0,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-0.8,-0.8,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,0.8,0.8,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,1.0,1.0,-2.0,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-1.1,-1.1,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,1.1,1.1,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-0.7,-0.7,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,0.7,0.7,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-1.5,-1.5,-0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,1.5,1.5,-0.9,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,-1.1,-1.1,1.5,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.0,1.1,1.1,1.5,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.2,-1.4,-1.4,-1.1,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,5.2,1.4,1.4,-1.1,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,-1.0,-1.0,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,8.2,1.0,1.0,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.1,-0.9,-0.9,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.1,0.9,0.9,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.1,-0.2,-0.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.1,0.2,0.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-0.8,-0.8,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,0.8,0.8,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-0.7,-0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,0.7,0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-1.1,-1.1,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,1.1,1.1,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-1.2,-1.2,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,1.2,1.2,-1.6,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,-1.3,-1.3,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.2,1.3,1.3,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,-1.0,-1.0,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,1.0,1.0,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,-1.5,-1.5,-0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,1.5,1.5,-0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,-1.3,-1.3,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,1.3,1.3,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,-1.2,-1.2,1.4,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.3,1.2,1.2,1.4,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.7,-1.4,-1.4,1.0,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.7,1.4,1.4,1.0,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,-1.1,-1.1,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,8.2,1.1,1.1,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.3,-0.3,-0.3,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.3,0.3,0.3,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.7,-0.3,-0.3,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.7,0.3,0.3,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,-0.9,-0.9,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,8.2,0.9,0.9,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,-0.8,-0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,0.8,0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,-1.1,-1.1,-1.8,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,1.1,1.1,-1.8,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,-1.4,-1.4,-1.2,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.3,1.4,1.4,-1.2,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.5,-1.2,-1.2,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.5,1.2,1.2,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.5,-1.3,-1.3,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.5,1.3,1.3,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,8.2,-0.6,-0.6,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,8.2,0.6,0.6,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.4,-1.0,-1.0,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.4,1.0,1.0,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.5,-0.9,-0.9,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.5,0.9,0.9,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.5,-0.4,-0.4,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.5,0.4,0.4,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.6,-0.8,-0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.6,0.8,0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,-1.1,-1.1,-1.7,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,1.1,1.1,-1.7,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,-1.4,-1.4,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,1.4,1.4,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,-1.5,-1.5,-1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.7,1.5,1.5,-1.0,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,-1.3,-1.3,1.3,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,1.3,1.3,1.3,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,-1.2,-1.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,8.2,1.2,1.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.7,-1.0,-1.0,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.7,1.0,1.0,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.7,-0.5,-0.5,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.7,0.5,0.5,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.7,-1.3,-1.3,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.7,1.3,1.3,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,6.1,-1.2,-1.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,6.1,1.2,1.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,-0.8,-0.8,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,8.2,0.8,0.8,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,5.8,-0.9,-0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,5.8,0.9,0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,-1.0,-1.0,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,1.0,1.0,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,-1.4,-1.4,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,1.4,1.4,-1.3,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,-1.5,-1.5,-1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.8,1.5,1.5,-1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.0,-0.6,-0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.0,0.6,0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.1,-1.3,-1.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.1,1.3,1.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.2,-1.1,-1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,6.2,1.1,1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,-1.4,-1.4,1.1,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,1.4,1.4,1.1,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,-0.4,-0.4,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,8.2,0.4,0.4,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.3,-1.4,-1.4,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.3,1.4,1.4,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.4,-1.5,-1.5,-1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.4,1.5,1.5,-1.1,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.6,-1.0,-1.0,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,6.6,1.0,1.0,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,6.4,-0.7,-0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,6.4,0.7,0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,6.3,-1.3,-1.3,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,6.3,1.3,1.3,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,8.2,-1.2,-1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,8.2,1.2,1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,6.4,-1.4,-1.4,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,6.4,1.4,1.4,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,8.2,-1.3,-1.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,8.2,1.3,1.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.8,-0.8,-0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.8,0.8,0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,-1.4,-1.4,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,1.4,1.4,-1.4,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,-1.5,-1.5,-1.2,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,8.2,1.5,1.5,-1.2,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,8.2,-1.1,-1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,8.2,1.1,1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,8.2,-0.9,-0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,8.2,0.9,0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,-0.2,-0.1,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,0.1,0.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,-0.8,-0.7,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,0.7,0.8,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,-0.7,-0.6,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.4,1.4,0.6,0.7,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.3,-0.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.2,0.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.5,-0.4,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.4,0.5,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.6,-0.5,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.5,0.6,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.7,-0.6,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.6,0.7,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.9,-0.8,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.8,0.9,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-1.0,-0.9,-0.1,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.9,1.0,-0.1,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.9,-0.8,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.8,0.9,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.6,-0.5,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.5,0.6,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,-0.5,-0.3,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.5,1.5,0.3,0.5,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.1,0.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.4,-0.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.3,0.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.8,-0.7,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.7,0.8,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-1.0,-0.9,-0.2,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.9,1.0,-0.2,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-1.0,-0.9,0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.9,1.0,0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.9,-0.8,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.8,0.9,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.8,-0.7,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.7,0.8,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.7,-0.6,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,0.6,0.7,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.6,1.6,-0.3,0.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.2,-0.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.1,0.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.6,-0.5,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.5,0.6,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.7,-0.6,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.6,0.7,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.9,-0.8,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.8,0.9,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-1.0,-0.9,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.9,1.0,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-1.0,-0.9,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.9,1.0,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.8,-0.7,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.7,0.8,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.6,-0.5,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.5,0.6,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,-0.4,-0.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.7,1.7,0.3,0.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.3,-0.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.2,0.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.5,-0.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.4,0.5,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.8,-0.7,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.7,0.8,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.9,-0.8,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.8,0.9,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-1.0,-0.9,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.9,1.0,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-1.1,-1.0,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,1.0,1.1,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-1.0,-0.9,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.9,1.0,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.9,-0.8,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.8,0.9,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.7,-0.6,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.6,0.7,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,-0.5,-0.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.8,1.8,0.4,0.5,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.2,0.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.4,-0.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.3,0.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.6,-0.5,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.5,0.6,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.7,-0.6,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.6,0.7,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.8,-0.7,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.7,0.8,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-1.1,-1.0,-0.2,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,1.0,1.1,-0.2,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-1.1,-1.0,0.4,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,1.0,1.1,0.4,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.9,-0.8,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.8,0.9,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.8,-0.7,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.7,0.8,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,-0.6,-0.5,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=1.9,1.9,0.5,0.6,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-0.3,-0.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.2,0.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-0.5,-0.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.4,0.5,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-0.9,-0.8,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.8,0.9,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-1.0,-0.9,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.9,1.0,-0.5,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-1.1,-1.0,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,1.0,1.1,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-1.1,-1.0,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,1.0,1.1,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-1.0,-0.9,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.9,1.0,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-0.7,-0.6,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.6,0.7,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,-0.3,-0.2,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.0,2.0,0.2,0.3,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.4,-0.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.3,0.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.6,-0.5,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.5,0.6,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.7,-0.6,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.6,0.7,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.8,-0.7,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.7,0.8,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-1.0,-0.9,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.9,1.0,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-1.1,-1.0,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,1.0,1.1,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-1.2,-1.1,8.604228E-16,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,1.1,1.2,8.604228E-16,0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-1.1,-1.0,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,1.0,1.1,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-1.0,-0.9,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.9,1.0,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.9,-0.8,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.8,0.9,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.8,-0.7,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.7,0.8,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,-0.3,-0.2,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.1,2.1,0.2,0.3,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-0.2,0.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-0.5,-0.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,0.4,0.5,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-0.8,-0.7,-1.1,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,0.7,0.8,-1.1,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-0.9,-0.8,-1.1,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,0.8,0.9,-1.1,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-1.2,-1.1,-0.1,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,1.1,1.2,-0.1,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-1.2,-1.1,0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,1.1,1.2,0.3,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,-1.1,-1.0,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.2,2.2,1.0,1.1,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.4,-0.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.2,0.4,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.9,-0.7,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.7,0.9,-1.3,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.6,-0.5,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.5,0.6,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.0,-0.9,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.9,1.0,-1.2,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.7,-0.6,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.6,0.7,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.0,-0.9,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.9,1.0,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.1,-1.0,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,1.0,1.1,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.2,-1.1,-0.2,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,1.1,1.2,-0.2,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.2,-1.1,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,1.1,1.2,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-1.0,-0.9,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.9,1.0,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.9,-0.8,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.8,0.9,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,-0.3,-0.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.3,2.3,0.2,0.3,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-0.9,-0.7,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.7,0.9,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.0,-0.9,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.9,1.0,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.0,-0.9,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.9,1.0,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.0,-0.9,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.9,1.0,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.1,-1.0,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,1.0,1.1,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.2,-1.1,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,1.1,1.2,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.2,-1.1,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,1.1,1.2,-0.3,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.2,-1.1,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,1.1,1.2,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-1.1,-1.0,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,1.0,1.1,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-0.8,-0.7,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.7,0.8,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,-0.3,-0.2,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.4,2.4,0.2,0.3,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.0,-0.9,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-0.7,-0.6,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-0.2,0.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.6,0.7,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.9,1.0,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.1,-1.0,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.0,1.1,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-0.5,-0.4,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.4,0.5,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-0.7,-0.6,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.6,0.7,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.0,-0.9,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.9,1.0,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.2,-1.1,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.1,1.2,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.2,-1.1,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.1,1.2,-0.4,-0.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.3,-1.2,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.2,1.3,8.604228E-16,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.2,-1.1,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.1,1.2,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.1,-1.0,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,1.0,1.1,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,-1.0,-0.9,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.5,2.5,0.9,1.0,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.1,-0.6,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,0.6,1.1,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-0.3,-0.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,0.2,0.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-0.7,-0.5,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,0.5,0.7,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.1,-1.0,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.0,1.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.1,-1.0,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.0,1.1,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.3,-1.2,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.2,1.3,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.3,-1.2,-0.2,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.2,1.3,-0.2,8.604228E-16, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.3,-1.2,0.4,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.2,1.3,0.4,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-1.2,-1.1,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,1.1,1.2,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-0.8,-0.7,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,0.7,0.8,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,-0.4,-0.3,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.6,2.6,0.3,0.4,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-1.0,-0.8,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,0.8,1.0,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-1.2,-1.1,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,1.1,1.2,-1.5,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-0.4,-0.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,0.3,0.4,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-1.3,-1.2,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,1.2,1.3,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-1.3,-1.2,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,1.2,1.3,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-1.3,-1.2,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,1.2,1.3,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-0.7,-0.6,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,0.6,0.7,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.7,2.7,-0.2,0.2,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.1,-1.0,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-0.8,-0.6,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,0.6,0.8,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.0,1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-0.5,-0.4,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,0.4,0.5,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.2,-1.1,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.1,1.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.1,-1.0,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.0,1.1,-1.0,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.2,-1.1,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.1,1.2,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.2,-1.1,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.1,1.2,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-1.1,-1.0,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,1.0,1.1,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-0.5,-0.4,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,0.4,0.5,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,-0.3,-0.2,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.8,2.8,0.2,0.3,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-1.2,-1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,1.1,1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-0.2,0.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-0.6,-0.5,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,0.5,0.6,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-1.4,-1.3,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,1.3,1.4,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-1.3,-1.2,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,1.2,1.3,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-0.7,-0.6,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,0.6,0.7,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-0.6,-0.5,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,0.5,0.6,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,-0.4,-0.3,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=2.9,2.9,0.3,0.4,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,-0.3,-0.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,0.2,0.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,-1.2,-1.1,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,1.1,1.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,-1.4,-1.3,-0.1,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,1.3,1.4,-0.1,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,-1.3,-1.2,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,1.2,1.3,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,-0.5,-0.4,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.0,3.0,0.4,0.5,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.3,-1.2,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.2,1.3,-1.6,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-0.4,-0.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,0.3,0.4,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.2,-1.1,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.1,1.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.2,-1.1,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.1,1.2,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.4,-1.3,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.3,1.4,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.4,-1.3,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.3,1.4,-0.4,-0.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.4,-1.3,0.4,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.3,1.4,0.4,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-1.2,-1.1,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,1.1,1.2,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-0.7,-0.6,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,0.6,0.7,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.1,3.1,-0.2,0.2,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,-1.1,-0.8,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,0.8,1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,-0.5,-0.4,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,0.4,0.5,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,-1.4,-1.3,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,1.3,1.4,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,-1.3,-1.2,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,1.2,1.3,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,-0.3,-0.2,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.2,3.2,0.2,0.3,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-1.1,-0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,0.8,1.1,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-0.8,-0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,0.7,0.8,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-0.6,-0.5,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,0.5,0.6,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-1.3,-1.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,1.2,1.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-1.2,-1.1,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,1.1,1.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-1.3,-1.2,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,1.2,1.3,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,-0.6,-0.5,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.3,3.3,0.5,0.6,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-1.1,-0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,0.8,1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-0.8,-0.7,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,0.7,0.8,-1.9,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-1.2,-1.1,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,1.1,1.2,-1.9,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-0.2,0.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-1.4,-1.3,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,1.3,1.4,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,-0.4,-0.3,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.4,3.4,0.3,0.4,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.2,-1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-0.8,-0.7,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,0.7,0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.1,1.2,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-0.7,-0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,0.6,0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-0.3,-0.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,0.2,0.3,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.3,-1.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.2,1.3,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.3,-1.2,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.2,1.3,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.5,-1.4,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.4,1.5,-0.6,-0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.4,-1.3,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.3,1.4,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,-1.3,-1.2,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.5,3.5,1.2,1.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-1.1,-0.8,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.8,1.1,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-0.7,-0.6,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.6,0.7,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-1.3,-1.2,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,1.2,1.3,-1.8,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-0.7,-0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.6,0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-0.4,-0.3,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.3,0.4,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-1.5,-1.4,-0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,1.4,1.5,-0.2,0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-0.8,-0.7,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.7,0.8,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,-0.5,-0.4,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.6,3.6,0.4,0.5,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,-0.5,-0.4,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,0.4,0.5,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,-1.5,-1.4,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,1.4,1.5,-0.4,-0.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,-1.5,-1.4,0.2,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,1.4,1.5,0.2,0.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,-0.7,-0.6,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,0.6,0.7,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.7,3.7,-0.1,0.1,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.1,-1.0,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.0,1.1,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.3,-1.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.2,1.3,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.3,-1.2,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.2,1.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.4,-1.3,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.3,1.4,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.5,-1.4,0.4,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.4,1.5,0.4,0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-1.4,-1.3,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,1.3,1.4,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,-0.2,-0.1,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.8,3.8,0.1,0.2,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,-1.2,-1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,1.1,1.2,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,-0.6,-0.5,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,0.5,0.6,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,-1.3,-1.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,1.2,1.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,-1.5,-1.4,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,1.4,1.5,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,-0.3,-0.2,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=3.9,3.9,0.2,0.3,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-0.7,-0.6,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,0.6,0.7,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-0.1,0.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-1.4,-1.3,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,1.3,1.4,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-1.5,-1.4,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,1.4,1.5,-0.6,-0.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-1.5,-1.4,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,1.4,1.5,0.5,0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,-0.6,-0.5,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.0,4.0,0.5,0.6,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,-1.3,-1.2,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,-0.3,-0.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,0.1,0.3,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,1.2,1.3,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,-1.3,-1.2,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,1.2,1.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,-1.5,-1.4,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.1,4.1,1.4,1.5,0.6,0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,-1.5,-1.4,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,1.4,1.5,-0.7,-0.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,-1.4,-1.3,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,1.3,1.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,-0.9,-0.8,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,0.8,0.9,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,-0.4,-0.3,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.2,4.2,0.3,0.4,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-1.0,-0.9,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,0.9,1.0,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-1.2,-1.1,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,1.1,1.2,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-0.7,-0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,0.6,0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-0.4,-0.3,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,0.3,0.4,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-1.3,-1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,1.2,1.3,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-1.3,-1.2,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,1.2,1.3,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-1.0,-0.9,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,0.9,1.0,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,-0.8,-0.7,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.3,4.3,0.7,0.8,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-0.5,-0.4,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,0.4,0.5,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-1.3,-1.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,1.2,1.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-1.3,-1.2,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,1.2,1.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-1.4,-1.3,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,1.3,1.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-1.5,-1.4,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,1.4,1.5,0.7,0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,-1.1,-1.0,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.4,4.4,1.0,1.1,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-0.9,-0.8,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,0.8,0.9,-2.1,-2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-1.1,-1.0,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-0.8,-0.7,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,0.7,0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,1.0,1.1,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-1.3,-1.2,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,1.2,1.3,-1.4,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-1.5,-1.4,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,1.4,1.5,-0.8,-0.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-1.4,-1.3,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,1.3,1.4,1.1,1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,-1.2,-1.1,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.5,4.5,1.1,1.2,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,-0.6,-0.5,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,0.5,0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,-1.3,-1.2,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,1.2,1.3,1.3,1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,-0.7,-0.6,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,0.6,0.7,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,-0.5,-0.4,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.6,4.6,0.4,0.5,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,-1.2,-1.1,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,1.1,1.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,-0.7,-0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,0.6,0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,-1.5,-1.4,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,1.4,1.5,0.8,0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.7,4.7,-0.1,0.1,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.8,-1.4,-1.3,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.8,1.3,1.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.8,-0.2,-0.1,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.8,4.8,0.1,0.2,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-1.1,-1.0,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-0.8,-0.7,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,0.7,0.8,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,1.0,1.1,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-0.7,-0.6,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,0.6,0.7,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-1.5,-1.4,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,1.4,1.5,-0.9,-0.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-1.1,-1.0,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,1.0,1.1,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,-1.0,-0.9,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=4.9,4.9,0.9,1.0,1.7,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.0,-0.8,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,0.8,1.0,-2.0,-1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-0.2,0.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.2,-1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,1.1,1.2,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.3,-1.2,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,1.2,1.3,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.5,-1.4,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,1.4,1.5,0.9,1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.4,-1.3,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,1.3,1.4,1.2,1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,-1.2,-1.1,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.0,5.0,1.1,1.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,-0.3,-0.2,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,0.2,0.3,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,-0.9,-0.8,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,0.8,0.9,1.8,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,-0.3,-0.2,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.1,5.1,0.2,0.3,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,-0.8,-0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,0.7,0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,-1.2,-1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,1.1,1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,-1.4,-1.3,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,1.3,1.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,-0.6,-0.5,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.2,5.2,0.5,0.6,2.0,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,-0.9,-0.8,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,0.8,0.9,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,-1.1,-1.0,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,-0.4,-0.3,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,0.3,0.4,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,1.0,1.1,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,-1.5,-1.4,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,1.4,1.5,-1.0,-0.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,-1.3,-1.2,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.3,5.3,1.2,1.3,1.4,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.4,-1.0,-0.9,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.4,5.4,0.9,1.0,-1.9,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,-0.5,-0.4,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,0.4,0.5,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,-1.3,-1.2,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,1.2,1.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,-0.8,-0.7,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.5,5.5,0.7,0.8,1.9,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,5.6,-0.9,-0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.6,5.6,0.8,0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,-0.6,-0.5,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,0.5,0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,-1.1,-1.0,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,1.0,1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,-1.4,-1.3,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,1.3,1.4,-1.3,-1.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,-1.5,-1.4,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,1.4,1.5,1.0,1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,-0.4,-0.3,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.7,5.7,0.3,0.4,2.1,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,5.8,-1.0,-0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,5.8,0.9,1.0,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,5.8,-1.5,-1.4,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=5.8,5.8,1.4,1.5,-1.1,-1.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,6.0,-0.7,-0.6,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.0,6.0,0.6,0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,6.1,-1.3,-1.2,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.1,6.1,1.2,1.3,-1.5,-1.4, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,6.2,-1.2,-1.1,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.2,6.2,1.1,1.2,-1.6,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,6.3,-1.4,-1.3,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.3,6.3,1.3,1.4,-1.4,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.4,-0.8,-0.7,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.4,0.7,0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.4,-1.5,-1.4,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.4,6.4,1.4,1.5,-1.2,-1.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,6.6,-1.1,-1.0,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.6,6.6,1.0,1.1,-1.7,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,6.8,-0.9,-0.8,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=6.8,6.8,0.8,0.9,-1.8,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.252778,-0.9,-0.85,-1.75,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.252778,0.85,0.9,-1.75,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,-1.2,-1.15,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,1.15,1.2,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.569444,-0.75,-0.7,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.569444,0.7,0.75,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.833333,-0.25,-0.2,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.833333,0.2,0.25,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,-0.75,-0.7,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,0.7,0.75,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,-0.45,-0.4,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,0.4,0.45,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.097222,-0.95,-0.9,1.85,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.097222,0.9,0.95,1.85,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.255556,-1.1,-1.05,-1.65,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.255556,1.05,1.1,-1.65,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,-1.45,-1.4,-1.25,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,1.4,1.45,-1.25,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.466667,-0.2,-0.15,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.466667,0.15,0.2,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.783333,-1.15,-1.1,1.65,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.783333,1.1,1.15,1.65,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.836111,-0.8,-0.75,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.836111,0.75,0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.836111,-0.15,-0.1,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.836111,0.1,0.15,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.7,0.7,-1.85,-1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.85,-0.8,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.8,0.85,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.0,-0.9,-1.75,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.9,1.0,-1.75,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.05,-1.0,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.0,1.05,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.15,-1.1,-1.65,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.1,1.15,-1.65,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.2,-1.15,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.15,1.2,-1.6,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.25,-1.2,-1.55,-1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.2,1.25,-1.55,-1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.3,-1.25,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.25,1.3,-1.5,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.35,-1.3,-1.45,-1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.3,1.35,-1.45,-1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.4,-1.35,-1.35,-1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.35,1.4,-1.35,-1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.5,-1.45,-1.15,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.45,1.5,-1.15,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.5,-1.45,0.95,0.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.45,1.5,0.95,0.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.45,-1.4,1.15,1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.4,1.45,1.15,1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.4,-1.35,1.25,1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.35,1.4,1.25,1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.35,-1.3,1.35,1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.3,1.35,1.35,1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.3,-1.25,1.45,1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.25,1.3,1.45,1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.25,-1.2,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.2,1.25,1.5,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.1,-1.05,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.05,1.1,1.7,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.05,-1.0,1.75,1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.0,1.05,1.75,1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.0,-0.95,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.95,1.0,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.9,-0.85,1.85,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.85,0.9,1.85,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.85,-0.8,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.8,0.85,1.9,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.8,-0.75,1.95,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.75,0.8,1.95,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.7,-0.65,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.65,0.7,2.0,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.65,-0.55,2.05,2.05, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.55,0.65,2.05,2.05, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.55,-0.45,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.45,0.55,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.4,-0.25,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.25,0.4,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.1,0.1,2.2,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,9.994444,-0.9,-0.85,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,9.994444,0.85,0.9,-1.8,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.994444,-1.2,-1.15,1.55,1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.994444,1.15,1.2,1.55,1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,9.994444,-0.75,-0.7,-1.85,-1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,9.994444,0.7,0.75,-1.85,-1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,9.994444,-0.25,-0.2,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,9.994444,0.2,0.25,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,-0.75,-0.7,1.95,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,0.7,0.75,1.95,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,-0.45,-0.4,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,0.4,0.45,2.1,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.994444,-0.95,-0.9,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.994444,0.9,0.95,1.8,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.994444,-1.1,-1.05,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.994444,1.05,1.1,-1.7,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,-1.45,-1.4,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,1.4,1.45,-1.3,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.994444,-0.2,-0.15,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.994444,0.15,0.2,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,-1.15,-1.1,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,1.1,1.15,1.6,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,-0.8,-0.75,-1.85,-1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,0.75,0.8,-1.85,-1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,-0.15,-0.1,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,0.1,0.15,2.15,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.252778,-0.85,-0.85,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.252778,0.85,0.85,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,-1.2,-1.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,1.2,1.2,1.5,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,-1.15,-1.15,1.6,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.358333,1.15,1.15,1.6,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.569444,-0.7,-0.7,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.569444,0.7,0.7,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.833333,-0.25,-0.25,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.833333,0.25,0.25,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,-0.75,-0.75,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,0.75,0.75,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,-0.45,-0.45,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,8.991667,0.45,0.45,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.097222,-0.95,-0.95,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.097222,0.95,0.95,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.255556,-1.05,-1.05,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.255556,1.05,1.05,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,-1.4,-1.4,-1.35,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,1.4,1.4,-1.35,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,-1.45,-1.45,-1.25,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.413889,1.45,1.45,-1.25,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.783333,-1.1,-1.1,1.65,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.783333,1.1,1.1,1.65,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.0,-1.0,-1.75,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.0,1.0,-1.75,-1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.15,-1.15,-1.65,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.15,1.15,-1.65,-1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.2,-1.2,-1.6,-1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.2,1.2,-1.6,-1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.25,-1.25,-1.55,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.25,1.25,-1.55,-1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.3,-1.3,-1.5,-1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.3,1.3,-1.5,-1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.35,-1.35,-1.45,-1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.35,1.35,-1.45,-1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.5,-1.5,-1.15,0.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.5,1.5,-1.15,0.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.45,-1.45,0.95,1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.45,1.45,0.95,1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.4,-1.4,1.15,1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.4,1.4,1.15,1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.35,-1.35,1.25,1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.35,1.35,1.25,1.35, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.3,-1.3,1.35,1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.3,1.3,1.35,1.45, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.25,-1.25,1.45,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.25,1.25,1.45,1.5, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.05,-1.05,1.7,1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.05,1.05,1.7,1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-1.0,-1.0,1.75,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,1.0,1.0,1.75,1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.85,-0.85,1.85,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.85,0.85,1.85,1.9, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.8,-0.8,1.9,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.8,0.8,1.9,1.95, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.65,-0.65,2.0,2.05, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.65,0.65,2.0,2.05, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,-0.55,-0.55,2.05,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.2,9.994444,0.55,0.55,2.05,2.1, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,9.994444,-0.9,-0.9,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,9.994444,0.9,0.9,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.783333,-1.15,-1.15,1.55,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.783333,1.15,1.15,1.55,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.994444,-1.2,-1.2,1.5,1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,9.994444,1.2,1.2,1.5,1.55, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,9.836111,-0.75,-0.75,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,9.836111,0.75,0.75,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,9.466667,-0.2,-0.2,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,9.466667,0.2,0.2,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,-0.7,-0.7,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,0.7,0.7,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,-0.4,-0.4,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,9.994444,0.4,0.4,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.994444,-0.9,-0.9,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.994444,0.9,0.9,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.994444,-1.1,-1.1,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.994444,1.1,1.1,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,-1.4,-1.4,-1.35,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,1.4,1.4,-1.35,-1.3, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,-1.45,-1.45,-1.3,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.994444,1.45,1.45,-1.3,-1.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.836111,-0.15,-0.15,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.836111,0.15,0.15,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,-1.15,-1.15,1.55,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,1.15,1.15,1.55,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,-1.1,-1.1,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.994444,1.1,1.1,1.6,1.7, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,-0.8,-0.8,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,0.8,0.8,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,-0.1,-0.1,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.994444,0.1,0.1,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,8.252778,-0.9,-0.85,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.252778,8.252778,0.85,0.9,-1.8,-1.75, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,8.358333,-1.2,-1.15,1.55,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.358333,8.358333,1.15,1.2,1.55,1.6, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,8.569444,-0.75,-0.7,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.569444,8.569444,0.7,0.75,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,8.833333,-0.25,-0.2,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.833333,8.833333,0.2,0.25,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,8.991667,-0.75,-0.7,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,8.991667,0.7,0.75,1.95,2.0, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,8.991667,-0.45,-0.4,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=8.991667,8.991667,0.4,0.45,2.1,2.15, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.097222,-0.95,-0.9,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.097222,9.097222,0.9,0.95,1.8,1.85, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.255556,-1.1,-1.05,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.255556,9.255556,1.05,1.1,-1.7,-1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.413889,-1.45,-1.4,-1.3,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.413889,9.413889,1.4,1.45,-1.3,-1.25, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.466667,-0.2,-0.15,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.466667,9.466667,0.15,0.2,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.783333,-1.15,-1.1,1.6,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.783333,9.783333,1.1,1.15,1.6,1.65, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.836111,-0.8,-0.75,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.836111,0.75,0.8,-1.85,-1.8, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.836111,-0.15,-0.1,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.836111,9.836111,0.1,0.15,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.994444,9.994444,-0.1,-0.05,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A02.stl', XB=9.994444,9.994444,0.05,0.1,2.15,2.2, SURF_ID='铝合金2024'/ 
&OBST ID='A03.stl', XB=1.7,1.8,-0.4,-0.3,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.7,1.8,0.3,0.4,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.7,1.9,-0.3,0.3,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.9,-0.4,-0.3,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.9,0.3,0.4,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.0,-0.3,0.3,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,-0.5,-0.4,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,0.4,0.5,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,-0.4,-0.3,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,0.3,0.4,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.1,-0.2,0.2,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.2,-0.6,-0.5,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.2,0.5,0.6,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.7,-0.6,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.6,0.7,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.5,-0.4,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.4,0.5,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.4,-0.3,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.3,0.4,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.2,0.2,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.8,-0.7,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.7,0.8,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.7,-0.6,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.6,0.7,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.6,-0.5,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.5,0.6,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.5,-0.4,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.4,0.5,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.4,-0.4,-0.3,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.4,0.3,0.4,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.4,-0.2,0.2,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,-0.8,-0.7,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,0.7,0.8,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,-0.7,-0.6,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,0.6,0.7,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,-0.6,-0.5,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,0.5,0.6,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,-0.5,-0.4,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,0.4,0.5,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.9,-0.8,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.8,0.9,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.4,-0.3,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.3,0.4,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.2,0.2,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.6,-0.7,-0.6,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.6,0.6,0.7,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.9,-0.8,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.8,0.9,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.6,-0.5,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.5,0.6,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.5,-0.4,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.4,0.5,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.4,-0.3,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.3,0.4,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.3,-0.2,1.8,1.8, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.2,0.3,1.8,1.8, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-1.0,-0.9,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.9,1.0,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.7,-0.6,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.6,0.7,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.6,-0.5,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.5,0.6,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.5,-0.4,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.4,0.5,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,-0.9,-0.8,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,0.8,0.9,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,-0.8,-0.7,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,0.7,0.8,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,-0.6,-0.5,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,0.5,0.6,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.9,-1.0,-0.9,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.9,0.9,1.0,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,-0.9,-0.8,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,0.8,0.9,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,-0.8,-0.7,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,0.7,0.8,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,-1.1,-1.0,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,1.0,1.1,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.1,-1.0,-0.9,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.1,0.9,1.0,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,-1.1,-1.0,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,1.0,1.1,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,-0.8,-0.7,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,0.7,0.8,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.3,-0.9,-0.8,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.3,0.8,0.9,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.4,-1.0,-0.9,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.4,0.9,1.0,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,-1.2,-1.1,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,1.1,1.2,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.6,-1.1,-1.0,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.6,1.0,1.1,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,-0.9,-0.8,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,0.8,0.9,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.7,-1.2,-1.1,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.7,1.1,1.2,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.8,-1.0,-0.9,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.8,0.9,1.0,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.7,-0.9,-0.8,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.7,0.8,0.9,1.7,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,4.0,-1.1,-1.0,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,4.0,1.0,1.1,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.9,-1.3,-1.2,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.9,1.2,1.3,1.1,1.1, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,4.2,-1.2,-1.1,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,4.2,1.1,1.2,1.3,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.1,-1.0,-0.9,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.1,0.9,1.0,1.6,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.2,-1.3,-1.2,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.2,1.2,1.3,1.2,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,-1.1,-1.0,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,1.0,1.1,1.5,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,-1.2,-1.1,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,1.1,1.2,1.4,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.9,-0.4,-0.4,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.9,0.4,0.4,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.0,-0.5,-0.5,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.0,0.5,0.5,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,-0.4,-0.4,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,2.1,0.4,0.4,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.1,-0.3,-0.3,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.1,0.3,0.3,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.2,-0.6,-0.6,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.2,0.6,0.6,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.5,-0.5,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.5,0.5,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.4,-0.4,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.4,0.4,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,-0.3,-0.3,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.2,0.3,0.3,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.7,-0.7,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.7,0.7,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.6,-0.6,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.6,0.6,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.5,-0.5,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.5,0.5,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,-0.4,-0.4,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.3,0.4,0.4,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,-0.7,-0.7,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,0.7,0.7,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,-0.6,-0.6,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,0.6,0.6,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,-0.3,-0.3,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.4,0.3,0.3,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,-0.5,-0.5,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.5,0.5,0.5,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.8,-0.8,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.8,0.8,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.7,-0.7,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.7,0.7,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.4,-0.4,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.4,0.4,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,-0.3,-0.3,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.5,0.3,0.3,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.9,-0.9,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.9,0.9,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.8,-0.8,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.8,0.8,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.6,-0.6,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.6,0.6,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.5,-0.5,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.5,0.5,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.4,-0.4,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.4,0.4,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,-0.3,-0.3,1.7,1.8, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.6,0.3,0.3,1.7,1.8, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.9,-0.9,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.9,0.9,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.6,-0.6,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.6,0.6,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,-0.5,-0.5,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.7,0.5,0.5,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,-0.8,-0.8,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.8,0.8,0.8,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,-0.9,-0.9,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,0.9,0.9,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,-0.7,-0.7,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,0.7,0.7,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,-0.6,-0.6,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.8,0.6,0.6,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.9,-1.0,-1.0,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.9,1.0,1.0,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.9,-0.9,-0.9,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.9,0.9,0.9,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.9,-0.7,-0.7,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.9,0.7,0.7,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,-0.8,-0.8,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,3.0,0.8,0.8,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,-1.0,-1.0,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,1.0,1.0,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,-0.9,-0.9,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,0.9,0.9,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,-0.7,-0.7,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,3.0,0.7,0.7,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.1,-1.0,-1.0,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.1,1.0,1.0,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.1,-0.9,-0.9,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.1,0.9,0.9,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,-1.1,-1.1,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,1.1,1.1,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,-0.8,-0.8,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,0.8,0.8,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,-0.7,-0.7,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.2,0.7,0.7,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.2,-1.0,-1.0,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.2,1.0,1.0,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.3,-0.9,-0.9,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.3,0.9,0.9,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,-1.1,-1.1,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,1.1,1.1,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,-0.8,-0.8,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.3,0.8,0.8,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.4,-1.0,-1.0,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.4,1.0,1.0,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.4,-0.9,-0.9,1.4,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.4,0.9,0.9,1.4,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,-1.1,-1.1,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,1.1,1.1,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,-0.8,-0.8,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.6,0.8,0.8,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.7,-1.2,-1.2,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.7,1.2,1.2,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.6,-1.0,-1.0,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.6,1.0,1.0,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.6,-0.9,-0.9,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.6,0.9,0.9,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.7,-1.1,-1.1,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.7,1.1,1.1,1.2,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.8,-1.0,-1.0,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.8,1.0,1.0,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.8,-0.9,-0.9,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.8,0.9,0.9,1.5,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.9,-1.2,-1.2,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.9,1.2,1.2,1.1,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,4.0,-1.1,-1.1,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,4.0,1.1,1.1,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.0,-1.0,-1.0,1.4,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.0,1.0,1.0,1.4,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.0,-0.9,-0.9,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,4.0,0.9,0.9,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.1,-1.3,-1.3,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.1,1.3,1.3,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.2,-1.2,-1.2,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,4.2,1.2,1.2,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,-1.1,-1.1,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,1.1,1.1,1.3,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,-1.0,-1.0,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.2,1.0,1.0,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,-1.2,-1.2,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,1.2,1.2,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,-1.1,-1.1,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.3,1.1,1.1,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.7,1.7,-0.3,0.3,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.8,-0.4,-0.3,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.8,1.8,0.3,0.4,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,1.9,-0.5,-0.4,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,1.9,0.4,0.5,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=1.9,1.9,-0.4,0.4,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.0,-0.6,-0.5,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.0,0.5,0.6,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.0,2.0,-0.2,0.2,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.1,-0.5,-0.4,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.1,0.4,0.5,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.1,-0.4,-0.3,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.1,0.3,0.4,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.1,2.1,-0.2,0.2,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,-0.7,-0.6,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,0.6,0.7,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,-0.6,-0.5,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,0.5,0.6,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,-0.5,-0.4,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,0.4,0.5,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,-0.4,-0.3,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,0.3,0.4,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.2,2.2,-0.2,0.2,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,-0.8,-0.7,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,0.7,0.8,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,-0.7,-0.6,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,0.6,0.7,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,-0.6,-0.5,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,0.5,0.6,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,-0.5,-0.4,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.3,2.3,0.4,0.5,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.4,-0.7,-0.6,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.4,0.6,0.7,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.4,-0.4,-0.3,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.4,0.3,0.4,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.4,2.4,-0.2,0.2,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,-0.9,-0.8,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,0.8,0.9,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,-0.6,-0.5,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,0.5,0.6,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,-0.5,-0.4,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,0.4,0.5,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,-0.4,-0.3,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,0.3,0.4,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.5,2.5,-0.3,0.3,1.7,1.8, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,-0.9,-0.8,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,0.8,0.9,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,-0.7,-0.6,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,0.6,0.7,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,-0.6,-0.5,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,0.5,0.6,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,-0.5,-0.4,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.6,2.6,0.4,0.5,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.7,-1.0,-0.9,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.7,0.9,1.0,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.7,-0.6,-0.5,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.7,2.7,0.5,0.6,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.8,-0.9,-0.8,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.8,0.8,0.9,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.8,-0.8,-0.7,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.8,2.8,0.7,0.8,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,2.9,-1.0,-0.9,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=2.9,2.9,0.9,1.0,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,-1.1,-1.0,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,1.0,1.1,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,-0.9,-0.8,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,0.8,0.9,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,-0.8,-0.7,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.0,3.0,0.7,0.8,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.1,-1.0,-0.9,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.1,3.1,0.9,1.0,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.2,-1.1,-1.0,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.2,1.0,1.1,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.2,-0.8,-0.7,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.2,3.2,0.7,0.8,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.3,-1.2,-1.1,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.3,1.1,1.2,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.3,-0.9,-0.8,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.3,3.3,0.8,0.9,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.4,-1.0,-0.9,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.4,3.4,0.9,1.0,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.6,-1.1,-1.0,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.6,1.0,1.1,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.6,-0.9,-0.8,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.6,3.6,0.8,0.9,1.6,1.7, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.7,-1.2,-1.1,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.7,3.7,1.1,1.2,1.2,1.3, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,3.8,-1.0,-0.9,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.8,3.8,0.9,1.0,1.5,1.6, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,3.9,-1.3,-1.2,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=3.9,3.9,1.2,1.3,1.1,1.2, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.0,-1.1,-1.0,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.0,4.0,1.0,1.1,1.4,1.5, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.2,-1.2,-1.1,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='A03.stl', XB=4.2,4.2,1.1,1.2,1.3,1.4, SURF_ID='丙烯酸塑料'/ 
&OBST ID='C01.stl', XB=1.6,3.8,-1.0,1.0,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,6.3,-0.3,0.3,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,8.2,-1.0,-0.3,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,8.2,0.3,1.0,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.8,3.8,-1.1,-1.0,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.8,3.8,1.0,1.1,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.8,8.2,-1.1,-1.0,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.8,8.2,1.0,1.1,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.1,8.2,-1.2,-1.1,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.1,8.2,1.1,1.2,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.2,3.8,-1.2,-1.1,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.2,3.8,1.1,1.2,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.5,8.2,-1.3,-1.2,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.5,8.2,1.2,1.3,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.6,3.8,-1.3,-1.2,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=2.6,3.8,1.2,1.3,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.0,3.8,-1.4,-1.3,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.0,3.8,1.3,1.4,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.0,8.2,-1.4,-1.3,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.0,8.2,1.3,1.4,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.6,3.8,-1.5,-1.4,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.6,3.8,1.4,1.5,8.604228E-16,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.6,8.2,-1.5,-1.4,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.6,8.2,1.4,1.5,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.0,-0.9,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,0.9,1.0,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.1,-1.0,-1.2,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.0,1.1,-1.2,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.2,-1.1,-1.1,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.1,1.2,-1.1,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.5,-1.4,-0.4,-0.4/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.4,1.5,-0.4,-0.4/ 
&OBST ID='C01.stl', XB=3.8,8.2,-0.9,0.9,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.0,-1.5,-1.4,-0.5,-0.5/ 
&OBST ID='C01.stl', XB=3.9,4.0,1.4,1.5,-0.5,-0.5/ 
&OBST ID='C01.stl', XB=3.9,4.4,-1.1,-1.0,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,1.0,1.1,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,-1.2,-1.1,-1.2,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,1.1,1.2,-1.2,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,8.2,-1.0,-0.9,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,8.2,0.9,1.0,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.9,-1.2,-1.1,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.9,1.1,1.2,-1.3,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,8.2,-1.1,-1.0,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,8.2,1.0,1.1,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,8.2,-1.2,-1.1,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,8.2,1.1,1.2,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=5.5,8.2,-1.3,-1.2,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=5.5,8.2,1.2,1.3,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=6.3,8.2,-1.4,-1.3,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=6.3,8.2,1.3,1.4,-1.4,-1.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=6.9,8.2,-0.3,0.3,0.1,0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-0.9,-0.9,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,0.9,0.9,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.0,-1.0,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.0,1.0,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.1,-1.1,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.1,1.1,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.2,-1.2,-1.1,-1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.2,1.2,-1.1,-1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.9,-1.4,-1.4,-0.6,-0.4/ 
&OBST ID='C01.stl', XB=3.8,3.9,1.4,1.4,-0.6,-0.4/ 
&OBST ID='C01.stl', XB=3.9,4.0,-1.2,-1.2,-1.2,-1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.0,1.2,1.2,-1.2,-1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,-1.0,-1.0,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,1.0,1.0,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,-1.1,-1.1,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,4.4,1.1,1.1,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.0,4.4,-1.2,-1.2,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.0,4.4,1.2,1.2,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.5,-1.2,-1.2,-1.3,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.5,1.2,1.2,-1.3,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.9,-1.1,-1.1,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.9,1.1,1.1,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.5,4.9,-1.2,-1.2,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.5,4.9,1.2,1.2,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,5.2,-1.2,-1.2,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,5.2,1.2,1.2,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-1.0,-0.9,8.604228E-16,0.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.9,1.0,8.604228E-16,0.4, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.9,-0.8,8.604228E-16,0.6, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.8,0.9,8.604228E-16,0.6, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.8,-0.7,8.604228E-16,0.7, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.7,0.8,8.604228E-16,0.7, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.7,-0.6,8.604228E-16,0.8, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.6,0.7,8.604228E-16,0.8, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.6,-0.5,8.604228E-16,0.9, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.5,0.6,8.604228E-16,0.9, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.5,-0.1,8.604228E-16,1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,0.1,0.5,8.604228E-16,1.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=1.6,1.6,-0.1,0.1,8.604228E-16,1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-0.5,0.5,-1.6,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-0.8,-0.5,-1.5,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,0.5,0.8,-1.5,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-0.9,-0.8,-1.4,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,0.8,0.9,-1.4,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.0,-0.9,-1.3,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,0.9,1.0,-1.3,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.1,-1.0,-1.2,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,1.0,1.1,-1.2,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.2,-1.1,-1.1,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,1.1,1.2,-1.1,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.3,-1.2,-1.0,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,1.2,1.3,-1.0,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.4,-1.3,-0.8,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,1.3,1.4,-0.8,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,-1.5,-1.4,-0.4,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.8,3.8,1.4,1.5,-0.4,8.604228E-16, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,-1.0,-0.9,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,0.9,1.0,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,-1.1,-1.0,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,1.0,1.1,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,-1.2,-1.1,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,1.1,1.2,-1.2,-1.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=3.9,3.9,-1.5,-1.4,-0.5,-0.4/ 
&OBST ID='C01.stl', XB=3.9,3.9,1.4,1.5,-0.5,-0.4/ 
&OBST ID='C01.stl', XB=4.4,4.4,-1.1,-1.0,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.4,1.0,1.1,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.4,-1.2,-1.1,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.4,4.4,1.1,1.2,-1.3,-1.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,4.9,-1.2,-1.1,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=4.9,4.9,1.1,1.2,-1.4,-1.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.2,8.886111,-1.4,1.4,-1.35,-1.35, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.2,9.15,-1.5,1.5,0.15,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-0.75,0.75,-1.85,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-0.9,-0.75,-1.8,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,0.75,0.9,-1.8,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.0,-0.9,-1.75,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,0.9,1.0,-1.75,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.05,-1.0,-1.7,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.0,1.05,-1.7,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.15,-1.05,-1.65,-0.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.05,1.15,-1.65,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.2,-1.15,-1.6,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.15,1.2,-1.6,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.25,-1.2,-1.55,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.2,1.25,-1.55,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.3,-1.25,-1.5,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.25,1.3,-1.5,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.35,-1.3,-1.45,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.3,1.35,-1.45,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.4,-1.35,-1.35,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.35,1.4,-1.35,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.45,-1.4,-1.25,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.4,1.45,-1.25,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.5,-1.45,-1.15,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,1.45,1.5,-1.15,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=8.886111,8.886111,-1.15,-1.05,4.302114E-16,0.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.15,-1.05,0.15,0.3, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.5,-1.45,0.15,0.95, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.45,1.5,0.15,0.95, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.45,-1.4,0.15,1.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.4,1.45,0.15,1.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.4,-1.35,0.15,1.25, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.35,1.4,0.15,1.25, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.35,-1.3,0.15,1.35, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.3,1.35,0.15,1.35, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.3,-1.25,0.15,1.45, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.25,1.3,0.15,1.45, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.25,-1.2,0.15,1.5, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.2,1.25,0.15,1.5, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.2,-1.15,0.15,1.55, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.15,1.2,0.15,1.55, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.1,1.15,0.15,1.65, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.05,1.1,0.15,1.7, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.05,-1.0,0.15,1.75, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,1.0,1.05,0.15,1.75, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.0,-0.9,0.15,1.8, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.9,1.0,0.15,1.8, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.9,-0.85,0.15,1.85, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.85,0.9,0.15,1.85, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.85,-0.8,0.15,1.9, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.8,0.85,0.15,1.9, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.8,-0.7,0.15,1.95, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.7,0.8,0.15,1.95, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.7,-0.65,0.15,2.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.65,0.7,0.15,2.0, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.65,-0.55,0.15,2.05, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.55,0.65,0.15,2.05, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.55,-0.4,0.15,2.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.4,0.55,0.15,2.1, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.4,-0.2,0.15,2.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,0.2,0.4,0.15,2.15, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-0.2,0.2,0.15,2.2, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.15,-1.1,0.4,1.65, SURF_ID='铝合金7075'/ 
&OBST ID='C01.stl', XB=9.15,9.15,-1.1,-1.05,0.4,1.7, SURF_ID='铝合金7075'/ 
&OBST ID='C02.stl', XB=8.886111,9.308333,-1.15,-1.05,4.302114E-16,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=8.886111,9.888889,-1.15,-1.05,-0.1,-0.1, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.255556,-1.15,-1.1,0.3,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.255556,-1.1,-1.05,0.4,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.308333,-1.15,-1.1,0.4,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.361111,-1.1,-1.05,0.3,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.308333,-1.1,-1.05,0.35,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.361111,-1.15,-1.1,0.35,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.361111,9.888889,-1.15,-1.05,4.302114E-16,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=8.886111,9.255556,-1.15,-1.15,-0.1,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=8.886111,9.308333,-1.05,-1.05,-0.1,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.255556,-1.15,-1.15,0.3,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.15,9.255556,-1.05,-1.05,0.3,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.308333,-1.15,-1.15,-0.1,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.308333,-1.1,-1.1,4.302114E-16,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.308333,-1.05,-1.05,0.3,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.308333,-1.1,-1.1,0.35,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.361111,-1.05,-1.05,-0.1,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.361111,-1.15,-1.15,-0.1,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.361111,-1.1,-1.1,0.3,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.361111,9.888889,-1.15,-1.15,-0.1,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.361111,9.888889,-1.05,-1.05,-0.1,4.302114E-16, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.255556,-1.15,-1.1,4.302114E-16,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.255556,9.255556,-1.1,-1.05,0.35,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.308333,-1.1,-1.05,4.302114E-16,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.308333,9.308333,-1.15,-1.1,0.35,0.4, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.361111,9.361111,-1.1,-1.05,4.302114E-16,0.3, SURF_ID='铝合金5052'/ 
&OBST ID='C02.stl', XB=9.361111,9.361111,-1.15,-1.1,4.302114E-16,0.35, SURF_ID='铝合金5052'/ 
&OBST ID='U01.stl', XB=2.0,2.1,-0.3,-0.2,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.1,0.2,0.3,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.1,-0.1,0.1,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.2,-0.2,-0.1,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.2,0.1,0.2,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,-0.4,-0.3,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,0.3,0.4,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,-0.3,-0.2,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,0.2,0.3,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,-0.1,0.1,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.5,-0.4,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.4,0.5,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.4,-0.3,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.3,0.4,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.3,-0.1,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.1,0.3,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.1,0.1,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.6,-0.5,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.5,0.6,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.5,-0.4,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.4,0.5,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.4,-0.3,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.3,0.4,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.3,-0.1,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.1,0.3,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.1,0.1,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.6,-0.5,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.5,0.6,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.5,-0.4,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.4,0.5,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.4,-0.3,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.3,0.4,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.3,-0.1,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.1,0.3,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.1,0.1,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.7,-0.6,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.6,0.7,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.6,-0.5,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.5,0.6,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.5,-0.4,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.4,0.5,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.4,-0.3,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.3,0.4,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.3,-0.1,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.1,0.3,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.1,0.1,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.8,-0.7,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.7,0.8,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.6,-0.5,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.5,0.6,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.5,-0.4,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.4,0.5,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.4,-0.3,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.3,0.4,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.3,-0.1,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.1,0.3,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.1,0.1,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.8,-0.7,-0.6,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.8,0.6,0.7,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.8,-0.7,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.7,0.8,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.6,-0.5,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.5,0.6,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.5,-0.4,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.4,0.5,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.4,-0.3,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.3,0.4,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.3,-0.1,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.1,0.3,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.9,-0.8,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.8,0.9,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.8,-0.7,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.7,0.8,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.7,-0.6,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.6,0.7,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.6,-0.5,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.5,0.6,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.5,-0.4,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.4,0.5,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.4,-0.3,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.3,0.4,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.9,-0.8,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.8,0.9,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.7,-0.6,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.6,0.7,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.6,-0.5,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.5,0.6,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.5,-0.4,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.4,0.5,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.1,-0.8,-0.7,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.1,0.7,0.8,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.7,-0.6,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.6,0.7,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.6,-0.5,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.5,0.6,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.2,-0.9,-0.8,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.2,0.8,0.9,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.8,-0.7,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.7,0.8,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.7,-0.6,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.6,0.7,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.3,-1.0,-0.9,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.3,0.9,1.0,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.9,-0.8,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.8,0.9,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.8,-0.7,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.7,0.8,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.7,-0.6,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.6,0.7,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-1.0,-0.9,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.9,1.0,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-0.9,-0.8,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.8,0.9,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-0.8,-0.7,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.7,0.8,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.4,3.5,-1.1,-1.0,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.4,3.5,1.0,1.1,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-1.1,-1.0,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,1.0,1.1,1.1,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-1.0,-0.9,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,0.9,1.0,1.3,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-0.8,-0.7,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,0.7,0.8,1.7,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.8,-0.9,-0.8,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.8,0.8,0.9,1.5,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,-1.1,-1.0,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,1.0,1.1,1.2,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,-1.0,-0.9,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,0.9,1.0,1.4,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,-1.2,-1.1,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,1.1,1.2,1.0,1.0, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,-0.9,-0.8,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,0.8,0.9,1.6,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.1,-0.2,-0.2,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.1,0.2,0.2,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,-0.3,-0.3,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,0.3,0.3,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,-0.1,-0.1,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.2,0.1,0.1,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.4,-0.4,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.4,0.4,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.3,-0.3,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.3,0.3,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,-0.1,-0.1,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.3,0.1,0.1,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.5,-0.5,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.5,0.5,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.4,-0.4,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.4,0.4,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.3,-0.3,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.3,0.3,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,-0.1,-0.1,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.4,0.1,0.1,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.6,-0.6,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.6,0.6,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.5,-0.5,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.5,0.5,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.4,-0.4,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.4,0.4,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.3,-0.3,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.3,0.3,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,-0.1,-0.1,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.5,0.1,0.1,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.7,-0.7,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.7,0.7,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.6,-0.6,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.6,0.6,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.5,-0.5,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.5,0.5,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.4,-0.4,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.4,0.4,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.3,-0.3,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.3,0.3,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,-0.1,-0.1,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.6,0.1,0.1,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.7,-0.7,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.7,0.7,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.6,-0.6,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.6,0.6,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.5,-0.5,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.5,0.5,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.4,-0.4,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.4,0.4,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.3,-0.3,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.3,0.3,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,-0.1,-0.1,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.7,0.1,0.1,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.8,-0.8,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.8,0.8,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.7,-0.7,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.7,0.7,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.6,-0.6,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.6,0.6,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.5,-0.5,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.5,0.5,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.4,-0.4,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.4,0.4,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,-0.3,-0.3,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.8,0.3,0.3,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.8,-0.8,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.8,0.8,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.7,-0.7,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.7,0.7,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.6,-0.6,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.6,0.6,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.5,-0.5,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.5,0.5,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,-0.4,-0.4,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.9,0.4,0.4,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.9,-0.9,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.9,0.9,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.8,-0.8,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.8,0.8,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.7,-0.7,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.7,0.7,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.6,-0.6,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.6,0.6,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,-0.5,-0.5,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,3.0,0.5,0.5,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.9,-0.9,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.9,0.9,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.8,-0.8,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.8,0.8,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.7,-0.7,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.7,0.7,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,-0.6,-0.6,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.1,0.6,0.6,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.9,-0.9,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.9,0.9,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.8,-0.8,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.8,0.8,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.7,-0.7,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.7,0.7,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,-0.6,-0.6,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.2,0.6,0.6,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.3,-1.0,-1.0,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.3,1.0,1.0,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.9,-0.9,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.9,0.9,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.8,-0.8,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.8,0.8,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,-0.7,-0.7,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.3,0.7,0.7,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-1.0,-1.0,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,1.0,1.0,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-0.9,-0.9,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.9,0.9,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-0.8,-0.8,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.8,0.8,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,-0.7,-0.7,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.5,0.7,0.7,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-1.1,-1.1,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,1.1,1.1,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-1.0,-1.0,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,1.0,1.0,1.1,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,-0.9,-0.9,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.7,0.9,0.9,1.3,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.8,-0.8,-0.8,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.8,0.8,0.8,1.5,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.8,-0.9,-0.9,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.8,0.9,0.9,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,-1.1,-1.1,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,1.1,1.1,1.0,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,-1.0,-1.0,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,4.1,1.0,1.0,1.2,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,-0.9,-0.9,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,0.9,0.9,1.4,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,-0.8,-0.8,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,4.1,0.8,0.8,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.0,2.0,-0.2,0.2,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.1,-0.3,-0.2,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.1,0.2,0.3,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.1,2.1,-0.1,0.1,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.2,-0.4,-0.3,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.2,0.3,0.4,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.2,-0.3,-0.1,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.2,0.1,0.3,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.2,2.2,-0.1,0.1,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,-0.5,-0.4,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,0.4,0.5,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,-0.4,-0.3,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,0.3,0.4,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,-0.3,-0.1,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,0.1,0.3,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.3,2.3,-0.1,0.1,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,-0.6,-0.5,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,0.5,0.6,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,-0.5,-0.4,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,0.4,0.5,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,-0.4,-0.3,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,0.3,0.4,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,-0.3,-0.1,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,0.1,0.3,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.4,2.4,-0.1,0.1,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.7,-0.6,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,0.6,0.7,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.6,-0.5,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,0.5,0.6,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.5,-0.4,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,0.4,0.5,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.4,-0.3,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,0.3,0.4,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.3,-0.1,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,0.1,0.3,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.5,2.5,-0.1,0.1,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.7,-0.6,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,0.6,0.7,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.6,-0.5,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,0.5,0.6,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.5,-0.4,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,0.4,0.5,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.4,-0.3,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,0.3,0.4,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.3,-0.1,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,0.1,0.3,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.6,2.6,-0.1,0.1,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,-0.8,-0.7,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,0.7,0.8,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,-0.6,-0.5,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,0.5,0.6,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,-0.5,-0.4,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,0.4,0.5,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,-0.4,-0.3,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,0.3,0.4,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,-0.3,-0.1,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.7,2.7,0.1,0.3,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,-0.8,-0.7,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,0.7,0.8,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,-0.7,-0.6,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,0.6,0.7,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,-0.6,-0.5,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,0.5,0.6,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,-0.5,-0.4,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,0.4,0.5,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,-0.4,-0.3,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.8,2.8,0.3,0.4,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,-0.9,-0.8,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,0.8,0.9,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,-0.8,-0.7,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,0.7,0.8,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,-0.7,-0.6,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,0.6,0.7,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,-0.6,-0.5,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,0.5,0.6,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,-0.5,-0.4,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=2.9,2.9,0.4,0.5,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,-0.9,-0.8,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,0.8,0.9,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,-0.7,-0.6,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,0.6,0.7,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,-0.6,-0.5,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.0,3.0,0.5,0.6,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,-1.0,-0.9,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,0.9,1.0,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,-0.8,-0.7,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,0.7,0.8,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,-0.7,-0.6,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.1,3.1,0.6,0.7,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,-0.9,-0.8,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,0.8,0.9,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,-0.8,-0.7,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,0.7,0.8,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,-0.7,-0.6,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.2,3.2,0.6,0.7,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,-1.0,-0.9,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,0.9,1.0,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,-0.9,-0.8,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,0.8,0.9,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,-0.8,-0.7,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.3,3.3,0.7,0.8,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,-1.1,-1.0,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,1.0,1.1,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,-1.0,-0.9,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,0.9,1.0,1.2,1.3, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,-0.9,-0.8,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,0.8,0.9,1.4,1.5, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,-0.8,-0.7,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.5,3.5,0.7,0.8,1.6,1.7, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.7,-1.1,-1.0,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.7,1.0,1.1,1.1,1.2, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.7,-1.0,-0.9,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.7,3.7,0.9,1.0,1.3,1.4, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,3.8,-0.9,-0.8,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=3.8,3.8,0.8,0.9,1.5,1.6, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=4.1,4.1,-1.2,-1.1,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U01.stl', XB=4.1,4.1,1.1,1.2,1.0,1.1, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U02.stl', XB=6.0,6.0,-0.6,0.7,0.2,1.8, SURF_ID='尼龙织物_窗帘3mm'/ 
&OBST ID='U03.stl', XB=3.5,3.6,-1.0,-0.9,0.1,0.5, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U03.stl', XB=3.5,3.6,0.9,1.0,0.1,0.5, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U03.stl', XB=5.9,6.1,-1.1,-1.0,-1.4,-1.0, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U03.stl', XB=5.9,6.1,1.0,1.1,-1.4,-1.0, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U03.stl', XB=7.7,7.8,-1.0,-0.9,0.1,0.5, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U03.stl', XB=7.7,7.8,0.9,1.0,0.1,0.5, SURF_ID='铝合金7075_氧气瓶'/ 
&OBST ID='U05.stl', XB=5.0,7.0,-1.3,-0.7,0.5,0.7, SURF_ID='尼龙织物_床垫'/ 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
&OBST ID='U4.stl', XB=1.9,2.0,-0.3,0.3,0.8,1.1/ 
&OBST ID='U4.stl', XB=2.0,2.1,-0.4,-0.4,0.8,1.1/ 
&OBST ID='U4.stl', XB=2.0,2.1,0.4,0.4,0.8,1.1/ 
&OBST ID='U4.stl', XB=2.1,2.2,-0.6,-0.6,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.1,2.2,0.6,0.6,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.2,2.5,-0.7,-0.7,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.2,2.5,0.7,0.7,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.5,2.9,-0.8,-0.8,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.5,2.9,0.8,0.8,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.9,3.2,-0.9,-0.9,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.9,3.2,0.9,0.9,0.1,0.8/ 
&OBST ID='U4.stl', XB=3.2,3.3,-1.0,-1.0,0.1,0.8/ 
&OBST ID='U4.stl', XB=3.2,3.3,1.0,1.0,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.0,2.0,-0.4,-0.3,0.8,1.1/ 
&OBST ID='U4.stl', XB=2.0,2.0,0.3,0.4,0.8,1.1/ 
&OBST ID='U4.stl', XB=2.1,2.1,-0.6,0.6,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.2,2.2,-0.7,-0.6,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.2,2.2,0.6,0.7,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.5,2.5,-0.8,-0.7,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.5,2.5,0.7,0.8,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.9,2.9,-0.9,-0.8,0.1,0.8/ 
&OBST ID='U4.stl', XB=2.9,2.9,0.8,0.9,0.1,0.8/ 
&OBST ID='U4.stl', XB=3.2,3.2,-1.0,-0.9,0.1,0.8/ 
&OBST ID='U4.stl', XB=3.2,3.2,0.9,1.0,0.1,0.8/ 
&OBST ID='U4.stl', XB=8.411111,8.516667,1.15,1.15,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.516667,8.622222,1.1,1.1,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.622222,8.727778,1.05,1.05,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.727778,8.833333,1.0,1.0,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.833333,8.938889,0.95,0.95,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.411111,8.411111,1.15,1.2,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.516667,8.516667,1.1,1.15,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.622222,8.622222,1.05,1.1,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.727778,8.727778,1.0,1.05,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.833333,8.833333,0.95,1.0,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=8.938889,8.938889,-0.95,0.95,0.4,1.5, SURF_ID='环氧玻璃纤维'/ 
&OBST ID='U4.stl', XB=5.2,5.3,-0.9,-0.8,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.2,5.3,0.8,0.9,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.0,5.2,-0.8,-0.8,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.0,5.2,0.8,0.8,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.3,5.5,-0.9,-0.9,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.3,5.5,0.9,0.9,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.5,5.8,-1.0,-1.0,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.5,5.8,1.0,1.0,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.0,5.0,-0.8,0.8,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.5,5.5,-1.0,-0.9,-0.8,0.1/ 
&OBST ID='U4.stl', XB=5.5,5.5,0.9,1.0,-0.8,0.1/ 
&OBST ID='H1.stl', XB=0.6,0.7,-0.3,0.2,0.4,0.5, SURF_ID='导航子系统'/ 
&OBST ID='H1.stl', XB=0.7,0.9,-0.3,0.2,0.4,0.6, SURF_ID='导航子系统'/ 
&OBST ID='H1.stl', XB=0.9,1.0,-0.3,0.2,0.5,0.6, SURF_ID='导航子系统'/ 
&OBST ID='H1.stl', XB=7.5,8.2,-0.9,0.9,-1.3,-1.0, SURF_ID='导航子系统'/ 
&OBST ID='H1.stl', XB=8.2,8.675,-0.9,0.9,-1.35,-1.05, SURF_ID='导航子系统'/ 
&OBST ID='H2.stl', XB=2.3,2.9,-1.0,-0.9,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.4,2.6,-0.9,-0.8,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.4,3.2,-1.1,-1.0,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.7,3.5,-1.2,-1.1,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=3.0,3.6,-1.3,-1.2,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=3.3,3.5,-1.4,-1.3,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.3,2.9,0.9,1.0,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.4,2.6,0.8,0.9,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.4,3.2,1.0,1.1,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=2.7,3.5,1.1,1.2,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=3.0,3.6,1.2,1.3,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=3.3,3.5,1.3,1.4,-0.6,-0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.6,1.0,-0.5,0.4,-0.3,0.3, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.9,1.1,-0.6,-0.5,-0.3,8.604228E-16, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.0,1.1,-0.3,0.3,-0.3,0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.0,1.4,-0.5,-0.3,-0.3,0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.0,1.4,0.3,0.4,-0.3,0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.1,1.3,-0.3,0.3,-0.3,0.7, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.3,1.4,-0.3,0.3,-0.3,0.4, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.2,1.4,-0.7,-0.6,-0.3,8.604228E-16, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.9,1.1,0.5,0.6,-0.3,8.604228E-16, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=1.2,1.4,0.6,0.7,-0.3,8.604228E-16, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.4,0.5,-0.3,0.3,-0.2,0.2, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.2,0.4,-0.3,-0.2,-0.1,-0.1, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.2,0.4,0.2,0.3,-0.1,-0.1, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.2,0.4,-0.3,-0.2,0.1,0.1, SURF_ID='任务子系统'/ 
&OBST ID='H2.stl', XB=0.2,0.4,0.2,0.3,0.1,0.1, SURF_ID='任务子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.1,-0.6,0.6,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.1,-0.6,0.6,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.2,-0.7,-0.6,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.2,0.6,0.7,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.2,-0.7,-0.6,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.2,0.6,0.7,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.5,-0.8,-0.7,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.5,0.7,0.8,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.5,-0.8,-0.7,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.5,0.7,0.8,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.9,-0.9,-0.8,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.9,0.8,0.9,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.9,-0.9,-0.8,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.9,0.8,0.9,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,3.2,-1.0,-0.9,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,3.2,0.9,1.0,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,3.2,-1.0,-0.9,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,3.2,0.9,1.0,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.3,-1.1,-1.0,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.3,1.0,1.1,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.3,-1.1,-1.0,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.3,1.0,1.1,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,-1.2,-1.1,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,1.1,1.2,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,-1.2,-1.1,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,1.1,1.2,0.8,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.0,-0.8,-0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,2.0,0.8,0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.3,-0.9,-0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.3,0.9,0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.1,2.2,-0.6,-0.6,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.1,2.2,0.6,0.6,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.2,2.5,-0.7,-0.7,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.2,2.5,0.7,0.7,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,2.7,-1.0,-1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,2.7,1.0,1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.5,2.9,-0.8,-0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.5,2.9,0.8,0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.0,-1.1,-1.1,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,3.0,1.1,1.1,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.9,3.2,-0.9,-0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.9,3.2,0.9,0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,-1.2,-1.2,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.3,1.2,1.2,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.2,3.3,-1.0,-1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.2,3.3,1.0,1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=1.8,1.8,-0.8,0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.0,-0.9,-0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.0,2.0,0.8,0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.1,2.1,-0.6,0.6,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.2,2.2,-0.7,-0.6,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.2,2.2,0.6,0.7,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,2.3,-1.0,-0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.3,2.3,0.9,1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.5,2.5,-0.8,-0.7,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.5,2.5,0.7,0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,2.7,-1.1,-1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.7,2.7,1.0,1.1,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.9,2.9,-0.9,-0.8,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=2.9,2.9,0.8,0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.0,-1.2,-1.1,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.0,3.0,1.1,1.2,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.2,3.2,-1.0,-0.9,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.2,3.2,0.9,1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.3,3.3,-1.3,-1.0,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=3.3,3.3,1.0,1.2,0.1,0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.0,-0.8,0.8,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.0,-0.8,0.8,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.2,-0.9,-0.8,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.2,0.8,0.9,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.2,-0.9,-0.8,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.2,0.8,0.9,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.5,-1.0,-0.9,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.5,0.9,1.0,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.5,-1.0,-0.9,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.5,0.9,1.0,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.8,-1.1,-1.0,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.8,1.0,1.1,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.8,-1.1,-1.0,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.8,1.0,1.1,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.8,-1.2,-1.1,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.8,1.1,1.2,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.8,-1.2,-1.1,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.8,1.1,1.2,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,-1.3,-1.2,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,1.2,1.3,-0.8,-0.8, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,-1.3,-1.2,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,1.2,1.3,0.1,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.1,-1.0,-1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,5.1,1.0,1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.0,5.2,-0.8,-0.8,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.0,5.2,0.8,0.8,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.4,-1.1,-1.1,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.4,1.1,1.1,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.2,5.5,-0.9,-0.9,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.2,5.5,0.9,0.9,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.7,-1.2,-1.2,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.7,1.2,1.2,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.5,5.8,-1.0,-1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.5,5.8,1.0,1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,-1.3,-1.3,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.8,1.3,1.3,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=4.8,4.8,-1.0,1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.0,5.0,-0.8,0.8,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.1,-1.1,-1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.1,5.1,1.0,1.1,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.2,5.2,-0.9,-0.8,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.2,5.2,0.8,0.9,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.4,-1.2,-1.1,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.4,5.4,1.1,1.2,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.5,5.5,-1.0,-0.9,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.5,5.5,0.9,1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.7,-1.3,-1.2,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.7,5.7,1.2,1.3,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.8,5.8,-1.3,-1.0,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=5.8,5.8,1.0,1.3,-0.8,0.1, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.411111,8.569444,1.15,1.2,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.411111,8.569444,1.15,1.2,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.516667,8.675,1.1,1.15,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.516667,8.675,1.1,1.15,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.622222,8.780556,1.05,1.1,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.622222,8.780556,1.05,1.1,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.727778,8.938889,1.0,1.05,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.727778,8.938889,1.0,1.05,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.833333,9.044444,0.95,1.0,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.833333,9.044444,0.95,1.0,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,9.15,-0.95,0.95,0.4,0.4, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,9.15,-0.95,0.95,1.5,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.411111,8.516667,1.15,1.15,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.411111,8.569444,1.2,1.2,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.516667,8.622222,1.1,1.1,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.569444,8.675,1.15,1.15,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.622222,8.727778,1.05,1.05,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.675,8.780556,1.1,1.1,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.727778,8.833333,1.0,1.0,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.780556,8.938889,1.05,1.05,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.833333,9.15,0.95,0.95,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,9.044444,1.0,1.0,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,9.15,-0.95,-0.95,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.411111,8.411111,1.15,1.25,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.516667,8.516667,1.1,1.15,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.569444,8.569444,1.15,1.2,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.622222,8.622222,1.05,1.1,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.675,8.675,1.1,1.15,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.727778,8.727778,1.0,1.05,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.780556,8.780556,1.05,1.1,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.833333,8.833333,0.95,1.0,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,8.938889,-0.95,0.95,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=8.938889,8.938889,1.0,1.05,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=9.044444,9.044444,0.95,1.0,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H3.stl', XB=9.15,9.15,-0.95,0.95,0.4,1.5, SURF_ID='显示子系统'/ 
&OBST ID='H4.stl', XB=1.9,2.0,-0.4,-0.3,0.8,1.1, SURF_ID='通信子系统'/ 
&OBST ID='H4.stl', XB=1.9,2.0,0.3,0.4,0.8,1.1, SURF_ID='通信子系统'/ 
&OBST ID='H4.stl', XB=2.0,2.1,-0.5,-0.4,0.8,1.1, SURF_ID='通信子系统'/ 
&OBST ID='H4.stl', XB=2.0,2.1,0.4,0.5,0.8,1.1, SURF_ID='通信子系统'/ 
&OBST ID='H4.stl', XB=1.9,1.9,-0.3,0.3,0.8,1.1, SURF_ID='通信子系统'/ 
&OBST ID='H5.stl', XB=7.4,8.0,-0.5,0.5,-0.9,-0.3, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.0,8.2,-0.1,0.1,-0.6,-0.5, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.2,8.2,-0.1,0.1,-0.9,-0.6, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.2,8.2,-0.5,-0.1,-0.9,-0.3, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.2,8.2,0.1,0.5,-0.9,-0.3, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.2,8.2,-0.1,0.1,-0.5,-0.3, SURF_ID='电池'/ 
&OBST ID='H5.stl', XB=8.2,8.780556,-0.5,0.5,-0.85,-0.25, SURF_ID='电池'/ 
&OBST ID='H6.stl', XB=7.6,7.8,5.828671E-16,5.828671E-16,-0.1,8.604228E-16, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.252778,8.358333,-0.05,0.05,-0.15,-0.1, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.358333,8.411111,-0.05,0.05,-0.2,-0.15, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.2,8.252778,-0.05,0.05,-0.1,-0.1, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.411111,8.463889,-0.05,0.05,-0.2,-0.2, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.463889,8.516667,-0.05,0.05,-0.25,-0.25, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.2,8.252778,1.179612E-15,1.179612E-15,-0.15,-0.05, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.411111,8.463889,1.179612E-15,1.179612E-15,-0.25,-0.15, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.463889,8.516667,1.179612E-15,1.179612E-15,-0.25,-0.2, SURF_ID='电力传输子系统'/ 
&OBST ID='H6.stl', XB=8.463889,8.463889,-0.05,0.05,-0.25,-0.2, SURF_ID='电力传输子系统'/ 
&OBST ID='H7.stl', XB=3.2,3.3,-0.2,-0.1,0.6,0.7, SURF_ID='操纵子系统'/ 
&OBST ID='H7.stl', XB=3.2,3.3,-0.2,-0.2,0.2,0.6, SURF_ID='操纵子系统'/ 
&OBST ID='H7.stl', XB=2.3,2.6,-0.6,0.6,0.2,0.4, SURF_ID='操纵子系统'/ 

&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=-0.3,8.2,-1.9,1.7,2.6,2.6/ 
&VENT ID='Mesh Vent: Mesh02 [ZMAX]', SURF_ID='OPEN', XB=8.2,10.1,-1.9,1.7,2.6,2.6/ 



! Voxel external-flux surface variants
&SURF ID='AL2024_R0070',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=70, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0070',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=70, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0140',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0140',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0140',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0140',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H2_R0140',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H4_R0140',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=140, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0210',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0210',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0210',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0210',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H2_R0210',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='RADM_R0210',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400, EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R0210',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0210',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=210, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0280',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=280, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0280',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=280, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H4_R0280',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=280, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0280',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=280, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0350',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0350',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0350',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0350',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='O2TANK_R0350',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3, EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0350',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=350, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0420',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0420',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0420',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0420',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R0420',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0420',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=420, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0490',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=490, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H1_R0490',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=490, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H2_R0490',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=490, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='RADM_R0490',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400, EXTERNAL_FLUX=490, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0490',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=490, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0560',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=560, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0630',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=630, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0630',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=630, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H5_R0630',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=630, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='O2TANK_R0630',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3, EXTERNAL_FLUX=630, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R0630',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=630, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0700',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=700, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0700',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=700, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R0700',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=700, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0700',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=700, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0770',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=770, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0770',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=770, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R0770',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=770, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0770',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=770, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R0840',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R0840',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0840',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H2_R0840',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='RADM_R0840',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400, EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R0840',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=840, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R0909',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=909, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R0979',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=979, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='BED_R1049',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1049, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1049',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1049, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='O2TANK_R1049',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3, EXTERNAL_FLUX=1049, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1119',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1119, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='O2TANK_R1119',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3, EXTERNAL_FLUX=1119, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1119',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1119, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1189',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1189, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R1189',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1189, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1189',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1189, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1259',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1259, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='O2TANK_R1259',
      RGB=0,255,153,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3, EXTERNAL_FLUX=1259, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R1259',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1259, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R1329',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=1329, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R1329',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=1329, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1329',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1329, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='RADM_R1329',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400, EXTERNAL_FLUX=1329, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1329',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1329, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R1399',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=1399, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1399',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1399, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R1399',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1399, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1399',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1399, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='CURT_R1469',
      RGB=146,26,223,
      TRANSPARENCY=0.886275,
      MATL_ID(1,1)='NLZW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03,
      IGNITION_TEMPERATURE=250,
      HRRPUA=400.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1469, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H5_R1469',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=1469, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='SEAT_R1469',
      RGB=146,234,117,
      TRANSPARENCY=0.827451,
      MATL_ID(1,1)='JAZPM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      IGNITION_TEMPERATURE=250,
      HRRPUA=450.0,
      RAMP_Q='Q_RAMP',
      BURN_AWAY=.FALSE., EXTERNAL_FLUX=1469, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R1539',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=1539, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1539',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1539, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R1609',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=1609, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='WINS_R1609',
      RGB=146,202,166,
      MATL_ID(1,1)='BXSSL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.075,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=250, EXTERNAL_FLUX=1609, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL2024_R1749',
      RGB=153,153,153,
      TRANSPARENCY=0.54902,
      MATL_ID(1,1)='LHJ2024',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.002, EXTERNAL_FLUX=1749, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='AL7075_R1749',
      RGB=153,153,0,
      TRANSPARENCY=0.819608,
      MATL_ID(1,1)='LHJ7075',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.003, EXTERNAL_FLUX=1749, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H1_R1749',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=1749, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='H2_R1749',
      RGB=204,255,51,
      MATL_ID(1,1)='LHJ6061',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3, EXTERNAL_FLUX=1749, RAMP_EF='NUCLEAR_RAMP'/
&SURF ID='RADM_R1749',
      RGB=153,153,153,
      TRANSPARENCY=0.729412,
      MATL_ID(1,1)='EBLXW',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.12,
      HRRPUA=75.0,
      IGNITION_TEMPERATURE=400, EXTERNAL_FLUX=1749, RAMP_EF='NUCLEAR_RAMP'/
! Voxel illuminated face overlays
&VENT ID='VF00015', XB=7.600000,7.600000,-0.800000,-0.700000,0.400000,0.500000, IOR=-1, SURF_ID='SEAT_R0630' /
&VENT ID='VF00016', XB=7.600000,7.700000,-0.800000,-0.700000,0.500000,0.500000, IOR=3, SURF_ID='SEAT_R0210' /
&VENT ID='VF00018', XB=3.800000,3.800000,-0.800000,-0.700000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R0770' /
&VENT ID='VF00020', XB=3.800000,3.800000,-0.800000,-0.700000,1.400000,1.500000, IOR=-1, SURF_ID='SEAT_R0700' /
&VENT ID='VF00021', XB=3.800000,3.933333,-0.800000,-0.700000,1.500000,1.500000, IOR=3, SURF_ID='SEAT_R0210' /
&VENT ID='VF00065', XB=3.800000,3.800000,-0.600000,-0.500000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R1189' /
&VENT ID='VF00088', XB=3.800000,3.800000,-0.500000,-0.400000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R1399' /
&VENT ID='VF00111', XB=3.800000,3.800000,0.400000,0.500000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R1189' /
&VENT ID='VF00134', XB=3.800000,3.800000,0.500000,0.600000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R1399' /
&VENT ID='VF00178', XB=7.600000,7.600000,0.700000,0.800000,0.400000,0.500000, IOR=-1, SURF_ID='SEAT_R1259' /
&VENT ID='VF00179', XB=7.600000,7.700000,0.700000,0.800000,0.500000,0.500000, IOR=3, SURF_ID='SEAT_R0420' /
&VENT ID='VF00181', XB=3.800000,3.800000,0.700000,0.800000,1.300000,1.400000, IOR=-1, SURF_ID='SEAT_R1469' /
&VENT ID='VF00183', XB=3.800000,3.800000,0.700000,0.800000,1.400000,1.500000, IOR=-1, SURF_ID='SEAT_R1399' /
&VENT ID='VF00184', XB=3.800000,3.933333,0.700000,0.800000,1.500000,1.500000, IOR=3, SURF_ID='SEAT_R0420' /
&VENT ID='VF00188', XB=0.000000,0.100000,-0.100000,0.100000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00189', XB=0.000000,0.100000,-0.100000,0.100000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00190', XB=0.100000,0.200000,-0.100000,0.100000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00191', XB=0.100000,0.200000,-0.200000,-0.100000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00192', XB=0.100000,0.200000,0.100000,0.200000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00193', XB=0.100000,0.200000,-0.200000,-0.100000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00194', XB=0.100000,0.200000,0.100000,0.200000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00195', XB=0.100000,0.200000,-0.100000,0.100000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00196', XB=0.200000,0.300000,-0.200000,-0.100000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00197', XB=0.200000,0.300000,0.100000,0.200000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00198', XB=0.200000,0.300000,-0.300000,-0.200000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00199', XB=0.200000,0.300000,0.200000,0.300000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00200', XB=0.200000,0.300000,-0.300000,-0.200000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00201', XB=0.200000,0.300000,0.200000,0.300000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00202', XB=0.200000,0.300000,-0.200000,-0.100000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00203', XB=0.200000,0.300000,0.100000,0.200000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00204', XB=0.200000,0.400000,-0.100000,0.100000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00205', XB=0.200000,0.400000,-0.100000,0.100000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00206', XB=0.300000,0.400000,-0.200000,-0.100000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00207', XB=0.300000,0.400000,0.100000,0.200000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00208', XB=0.300000,0.400000,-0.300000,-0.200000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00209', XB=0.300000,0.400000,0.200000,0.300000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00210', XB=0.300000,0.400000,-0.400000,-0.300000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00211', XB=0.300000,0.400000,0.300000,0.400000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00212', XB=0.300000,0.400000,-0.400000,-0.300000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00213', XB=0.300000,0.400000,0.300000,0.400000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00214', XB=0.300000,0.400000,-0.300000,-0.200000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00215', XB=0.300000,0.400000,0.200000,0.300000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00216', XB=0.300000,0.400000,-0.200000,-0.100000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00217', XB=0.300000,0.400000,0.100000,0.200000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00218', XB=0.400000,0.500000,-0.300000,-0.200000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00219', XB=0.400000,0.500000,0.200000,0.300000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00220', XB=0.400000,0.500000,-0.400000,-0.300000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00221', XB=0.400000,0.500000,0.300000,0.400000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00222', XB=0.400000,0.500000,-0.500000,-0.400000,-0.100000,-0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00223', XB=0.400000,0.500000,0.400000,0.500000,-0.100000,-0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00224', XB=0.400000,0.500000,-0.500000,-0.400000,0.100000,0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00225', XB=0.400000,0.500000,0.400000,0.500000,0.100000,0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00226', XB=0.400000,0.500000,-0.400000,-0.300000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00227', XB=0.400000,0.500000,0.300000,0.400000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00228', XB=0.400000,0.500000,-0.300000,-0.200000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00229', XB=0.400000,0.500000,0.200000,0.300000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00230', XB=0.400000,0.500000,-0.100000,0.100000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00231', XB=0.400000,0.600000,-0.200000,0.200000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00232', XB=0.400000,0.600000,-0.200000,-0.100000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00233', XB=0.400000,0.600000,0.100000,0.200000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00234', XB=0.500000,0.600000,-0.400000,-0.300000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00235', XB=0.500000,0.600000,0.300000,0.400000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00236', XB=0.500000,0.600000,-0.500000,-0.400000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00237', XB=0.500000,0.600000,0.400000,0.500000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00238', XB=0.500000,0.600000,-0.500000,-0.400000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00239', XB=0.500000,0.600000,0.400000,0.500000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00240', XB=0.500000,0.600000,-0.400000,-0.300000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00241', XB=0.500000,0.600000,0.300000,0.400000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00242', XB=0.500000,0.600000,-0.300000,-0.200000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00243', XB=0.500000,0.600000,0.200000,0.300000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00244', XB=0.500000,0.700000,-0.300000,-0.200000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00245', XB=0.500000,0.700000,0.200000,0.300000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00246', XB=0.500000,0.700000,-0.100000,0.100000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00247', XB=0.600000,0.700000,-0.100000,0.100000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00248', XB=0.600000,0.700000,-0.600000,-0.500000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0210' /
&VENT ID='VF00249', XB=0.600000,0.700000,0.500000,0.600000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00250', XB=0.600000,0.700000,-0.600000,-0.500000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0210' /
&VENT ID='VF00251', XB=0.600000,0.700000,0.500000,0.600000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00252', XB=0.600000,0.700000,-0.500000,-0.400000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00253', XB=0.600000,0.700000,0.400000,0.500000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00254', XB=0.600000,0.700000,-0.400000,-0.300000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00255', XB=0.600000,0.700000,0.300000,0.400000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00256', XB=0.600000,0.700000,-0.200000,-0.100000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00257', XB=0.600000,0.700000,0.100000,0.200000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00258', XB=0.600000,0.800000,-0.200000,-0.100000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00259', XB=0.600000,0.800000,0.100000,0.200000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00260', XB=0.600000,0.800000,-0.400000,-0.300000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00261', XB=0.600000,0.800000,0.300000,0.400000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00262', XB=0.600000,0.800000,-0.500000,-0.400000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00263', XB=0.600000,0.800000,0.400000,0.500000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00264', XB=0.600000,0.800000,-0.300000,-0.200000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00265', XB=0.600000,0.800000,0.200000,0.300000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00266', XB=0.700000,0.800000,-0.600000,-0.500000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0210' /
&VENT ID='VF00267', XB=0.700000,0.800000,0.500000,0.600000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00268', XB=0.700000,0.800000,-0.600000,-0.500000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00269', XB=0.700000,0.800000,0.500000,0.600000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00270', XB=0.700000,0.800000,-0.500000,-0.400000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00271', XB=0.700000,0.800000,0.400000,0.500000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00272', XB=0.700000,0.800000,-0.200000,-0.100000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00273', XB=0.700000,0.800000,0.100000,0.200000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00274', XB=0.700000,0.900000,-0.300000,-0.200000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00275', XB=0.700000,0.900000,0.200000,0.300000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00276', XB=0.700000,0.900000,-0.400000,-0.300000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00277', XB=0.700000,0.900000,0.300000,0.400000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00278', XB=0.700000,1.000000,-0.100000,0.100000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00279', XB=0.700000,1.300000,-0.100000,0.100000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00280', XB=0.800000,0.900000,-0.500000,-0.400000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00281', XB=0.800000,0.900000,0.400000,0.500000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00282', XB=0.800000,0.900000,-0.600000,-0.500000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00283', XB=0.800000,0.900000,0.500000,0.600000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00284', XB=0.800000,0.900000,-0.700000,-0.600000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00285', XB=0.800000,0.900000,0.600000,0.700000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00286', XB=0.800000,0.900000,-0.700000,-0.600000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00287', XB=0.800000,0.900000,0.600000,0.700000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00288', XB=0.800000,0.900000,-0.200000,-0.100000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00289', XB=0.800000,0.900000,0.100000,0.200000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00290', XB=0.800000,1.000000,-0.200000,-0.100000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00291', XB=0.800000,1.000000,0.100000,0.200000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00292', XB=0.800000,1.000000,-0.400000,-0.300000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00293', XB=0.800000,1.000000,0.300000,0.400000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00294', XB=0.800000,1.000000,-0.600000,-0.500000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00295', XB=0.800000,1.000000,0.500000,0.600000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00296', XB=0.800000,1.000000,-0.500000,-0.400000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00297', XB=0.800000,1.000000,0.400000,0.500000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00298', XB=0.800000,1.000000,-0.300000,-0.200000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00299', XB=0.800000,1.000000,0.200000,0.300000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00300', XB=0.900000,1.000000,-0.700000,-0.600000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0210' /
&VENT ID='VF00301', XB=0.900000,1.000000,0.600000,0.700000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00302', XB=0.900000,1.000000,-0.700000,-0.600000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00303', XB=0.900000,1.000000,0.600000,0.700000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00304', XB=0.900000,1.100000,-0.300000,-0.200000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00305', XB=0.900000,1.100000,0.200000,0.300000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00306', XB=0.900000,1.100000,-0.500000,-0.400000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00307', XB=0.900000,1.100000,0.400000,0.500000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00308', XB=0.900000,1.100000,-0.600000,-0.500000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00309', XB=0.900000,1.100000,0.500000,0.600000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00310', XB=0.900000,1.100000,-0.400000,-0.300000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00311', XB=0.900000,1.100000,0.300000,0.400000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00312', XB=0.900000,1.300000,-0.200000,-0.100000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00313', XB=0.900000,1.300000,0.100000,0.200000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00314', XB=1.000000,1.100000,-0.700000,-0.600000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00315', XB=1.000000,1.100000,0.600000,0.700000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00316', XB=1.000000,1.100000,-0.800000,-0.700000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00317', XB=1.000000,1.100000,0.700000,0.800000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00318', XB=1.000000,1.100000,-0.800000,-0.700000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00319', XB=1.000000,1.100000,0.700000,0.800000,0.300000,0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00320', XB=1.000000,1.100000,-0.700000,-0.600000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00321', XB=1.000000,1.100000,0.600000,0.700000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00322', XB=1.000000,1.100000,-0.600000,-0.500000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00323', XB=1.000000,1.100000,0.500000,0.600000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00324', XB=1.000000,1.200000,-0.200000,0.200000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00325', XB=1.000000,1.200000,-0.400000,-0.300000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00326', XB=1.000000,1.200000,0.300000,0.400000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00327', XB=1.000000,1.200000,-0.500000,-0.400000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00328', XB=1.000000,1.200000,0.400000,0.500000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00329', XB=1.000000,1.200000,-0.300000,-0.200000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00330', XB=1.000000,1.200000,0.200000,0.300000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00331', XB=1.100000,1.200000,-0.800000,-0.700000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00332', XB=1.100000,1.200000,0.700000,0.800000,-0.300000,-0.300000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00333', XB=1.100000,1.200000,-0.800000,-0.700000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00334', XB=1.100000,1.200000,0.700000,0.800000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00335', XB=1.100000,1.200000,0.300000,0.400000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00336', XB=1.100000,1.300000,-0.300000,-0.200000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00337', XB=1.100000,1.300000,0.200000,0.300000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00338', XB=1.100000,1.300000,-0.500000,-0.400000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00339', XB=1.100000,1.300000,0.400000,0.500000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00340', XB=1.100000,1.300000,-0.600000,-0.500000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00341', XB=1.100000,1.300000,0.500000,0.600000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00342', XB=1.100000,1.300000,-0.700000,-0.600000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00343', XB=1.100000,1.300000,0.600000,0.700000,-0.500000,-0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00344', XB=1.100000,1.300000,-0.700000,-0.600000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00345', XB=1.100000,1.300000,0.600000,0.700000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00346', XB=1.100000,1.300000,-0.600000,-0.500000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00347', XB=1.100000,1.300000,0.500000,0.600000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00348', XB=1.100000,1.300000,-0.400000,-0.300000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00349', XB=1.200000,1.300000,-0.900000,-0.800000,-0.100000,-0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00350', XB=1.200000,1.300000,0.800000,0.900000,-0.100000,-0.100000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00351', XB=1.200000,1.300000,-0.900000,-0.800000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00352', XB=1.200000,1.300000,0.800000,0.900000,0.200000,0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00353', XB=1.200000,1.300000,-0.800000,-0.700000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00354', XB=1.200000,1.300000,0.700000,0.800000,0.500000,0.500000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00355', XB=1.200000,1.300000,-0.500000,-0.400000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00356', XB=1.200000,1.300000,0.400000,0.500000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00357', XB=1.200000,1.400000,-0.200000,0.200000,-0.900000,-0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00358', XB=1.200000,1.400000,-0.400000,-0.300000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00359', XB=1.200000,1.400000,0.300000,0.400000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00360', XB=1.200000,1.400000,-0.800000,-0.700000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00361', XB=1.200000,1.400000,0.700000,0.800000,-0.400000,-0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00362', XB=1.200000,1.400000,-0.300000,-0.200000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00363', XB=1.200000,1.400000,0.200000,0.400000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00364', XB=1.300000,1.400000,-0.300000,-0.200000,-0.900000,-0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00365', XB=1.300000,1.400000,0.200000,0.300000,-0.900000,-0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00366', XB=1.300000,1.400000,-0.500000,-0.400000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00367', XB=1.300000,1.400000,0.400000,0.500000,-0.800000,-0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00368', XB=1.300000,1.400000,-0.600000,-0.500000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00369', XB=1.300000,1.400000,0.500000,0.600000,-0.700000,-0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00370', XB=1.300000,1.400000,-0.700000,-0.600000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00371', XB=1.300000,1.400000,0.600000,0.700000,-0.600000,-0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00372', XB=1.300000,1.400000,-0.900000,-0.800000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00373', XB=1.300000,1.400000,0.800000,0.900000,-0.200000,-0.200000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00374', XB=1.300000,1.400000,-0.900000,-0.800000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00375', XB=1.300000,1.400000,0.800000,0.900000,0.400000,0.400000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00376', XB=1.300000,1.400000,-0.800000,-0.700000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00377', XB=1.300000,1.400000,0.700000,0.800000,0.600000,0.600000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00378', XB=1.300000,1.400000,-0.700000,-0.600000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00379', XB=1.300000,1.400000,0.600000,0.700000,0.700000,0.700000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00380', XB=1.300000,1.400000,-0.600000,-0.500000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00381', XB=1.300000,1.400000,0.500000,0.600000,0.800000,0.800000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00382', XB=1.300000,1.400000,-0.500000,-0.300000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00383', XB=1.300000,1.400000,0.400000,0.500000,0.900000,0.900000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00384', XB=1.300000,1.400000,-0.200000,0.200000,1.000000,1.000000, IOR=3, SURF_ID='RADM_R0490' /
&VENT ID='VF00385', XB=0.000000,0.000000,-0.100000,0.100000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00386', XB=0.100000,0.100000,-0.100000,0.100000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00387', XB=0.100000,0.100000,-0.200000,-0.100000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00388', XB=0.100000,0.100000,0.100000,0.200000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00389', XB=0.100000,0.100000,-0.100000,0.100000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00390', XB=0.200000,0.200000,-0.100000,0.100000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00391', XB=0.200000,0.200000,-0.200000,-0.100000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00392', XB=0.200000,0.200000,0.100000,0.200000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00393', XB=0.200000,0.200000,-0.300000,-0.200000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00394', XB=0.200000,0.200000,0.200000,0.300000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00395', XB=0.200000,0.200000,-0.200000,-0.100000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00396', XB=0.200000,0.200000,0.100000,0.200000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00397', XB=0.200000,0.200000,-0.100000,0.100000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00398', XB=0.300000,0.300000,-0.200000,-0.100000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00399', XB=0.300000,0.300000,0.100000,0.200000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00400', XB=0.300000,0.300000,-0.300000,-0.200000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00401', XB=0.300000,0.300000,0.200000,0.300000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00402', XB=0.300000,0.300000,-0.400000,-0.300000,-0.200000,-0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00403', XB=0.300000,0.300000,-0.400000,-0.300000,-0.100000,0.000000, IOR=-1, SURF_ID='RADM_R1329' /
&VENT ID='VF00404', XB=0.300000,0.300000,-0.400000,-0.300000,0.000000,0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00405', XB=0.300000,0.300000,-0.400000,-0.300000,0.100000,0.200000, IOR=-1, SURF_ID='RADM_R1329' /
&VENT ID='VF00406', XB=0.300000,0.300000,0.300000,0.400000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00407', XB=0.300000,0.300000,-0.300000,-0.200000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00408', XB=0.300000,0.300000,0.200000,0.300000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00409', XB=0.300000,0.300000,-0.200000,-0.100000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00410', XB=0.300000,0.300000,0.100000,0.200000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00411', XB=0.400000,0.400000,-0.200000,0.200000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00412', XB=0.400000,0.400000,-0.300000,-0.200000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00413', XB=0.400000,0.400000,0.200000,0.300000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00414', XB=0.400000,0.400000,-0.400000,-0.300000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00415', XB=0.400000,0.400000,0.300000,0.400000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00416', XB=0.400000,0.400000,-0.500000,-0.400000,-0.100000,0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00417', XB=0.400000,0.400000,0.400000,0.500000,-0.100000,0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00418', XB=0.400000,0.400000,-0.400000,-0.300000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00419', XB=0.400000,0.400000,0.300000,0.400000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00420', XB=0.400000,0.400000,-0.300000,-0.200000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00421', XB=0.400000,0.400000,0.200000,0.300000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00422', XB=0.400000,0.400000,-0.200000,0.200000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00423', XB=0.500000,0.500000,-0.300000,-0.200000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00424', XB=0.500000,0.500000,0.200000,0.300000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00425', XB=0.500000,0.500000,-0.400000,-0.300000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00426', XB=0.500000,0.500000,0.300000,0.400000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00427', XB=0.500000,0.500000,-0.500000,-0.400000,-0.300000,-0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00428', XB=0.500000,0.500000,0.400000,0.500000,-0.300000,-0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00429', XB=0.500000,0.500000,-0.500000,-0.400000,0.100000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00430', XB=0.500000,0.500000,0.400000,0.500000,0.100000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00431', XB=0.500000,0.500000,-0.400000,-0.300000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00432', XB=0.500000,0.500000,0.300000,0.400000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00433', XB=0.500000,0.500000,-0.300000,-0.200000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00434', XB=0.500000,0.500000,0.200000,0.300000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00435', XB=0.500000,0.500000,-0.100000,0.100000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00436', XB=0.600000,0.600000,-0.200000,0.200000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00437', XB=0.600000,0.600000,-0.400000,-0.300000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00438', XB=0.600000,0.600000,0.300000,0.400000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00439', XB=0.600000,0.600000,-0.500000,-0.400000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00440', XB=0.600000,0.600000,0.400000,0.500000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00441', XB=0.600000,0.600000,-0.600000,-0.500000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00442', XB=0.600000,0.600000,0.500000,0.600000,-0.200000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00443', XB=0.600000,0.600000,-0.500000,-0.400000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00444', XB=0.600000,0.600000,0.400000,0.500000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00445', XB=0.600000,0.600000,-0.400000,-0.300000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00446', XB=0.600000,0.600000,0.300000,0.400000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00447', XB=0.600000,0.600000,-0.300000,-0.100000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00448', XB=0.600000,0.600000,0.100000,0.300000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00449', XB=0.700000,0.700000,-0.100000,0.100000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00450', XB=0.700000,0.700000,-0.300000,-0.200000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00451', XB=0.700000,0.700000,0.200000,0.300000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00452', XB=0.700000,0.700000,-0.600000,-0.500000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R0840' /
&VENT ID='VF00453', XB=0.700000,0.700000,0.500000,0.600000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00454', XB=0.700000,0.700000,-0.600000,-0.500000,0.200000,0.300000, IOR=-1, SURF_ID='RADM_R0840' /
&VENT ID='VF00455', XB=0.700000,0.700000,-0.600000,-0.500000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00456', XB=0.700000,0.700000,0.500000,0.600000,0.200000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00457', XB=0.700000,0.700000,-0.500000,-0.400000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00458', XB=0.700000,0.700000,0.400000,0.500000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00459', XB=0.700000,0.700000,-0.400000,-0.300000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00460', XB=0.700000,0.700000,0.300000,0.400000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00461', XB=0.700000,0.700000,-0.200000,-0.100000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00462', XB=0.700000,0.700000,0.100000,0.200000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00463', XB=0.700000,0.700000,-0.100000,0.100000,0.600000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00464', XB=0.800000,0.800000,-0.200000,-0.100000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00465', XB=0.800000,0.800000,0.100000,0.200000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00466', XB=0.800000,0.800000,-0.400000,-0.300000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00467', XB=0.800000,0.800000,0.300000,0.400000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00468', XB=0.800000,0.800000,-0.500000,-0.400000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00469', XB=0.800000,0.800000,0.400000,0.500000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00470', XB=0.800000,0.800000,-0.600000,-0.500000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R0840' /
&VENT ID='VF00471', XB=0.800000,0.800000,0.500000,0.600000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00472', XB=0.800000,0.800000,-0.700000,-0.600000,-0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00473', XB=0.800000,0.800000,0.600000,0.700000,-0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00474', XB=0.800000,0.800000,-0.600000,-0.500000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00475', XB=0.800000,0.800000,0.500000,0.600000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00476', XB=0.800000,0.800000,-0.500000,-0.400000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00477', XB=0.800000,0.800000,0.400000,0.500000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00478', XB=0.800000,0.800000,-0.300000,-0.200000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00479', XB=0.800000,0.800000,0.200000,0.300000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00480', XB=0.800000,0.800000,-0.200000,-0.100000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00481', XB=0.800000,0.800000,0.100000,0.200000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00482', XB=0.900000,0.900000,-0.300000,-0.200000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00483', XB=0.900000,0.900000,0.200000,0.300000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00484', XB=0.900000,0.900000,-0.500000,-0.400000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00485', XB=0.900000,0.900000,0.400000,0.500000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00486', XB=0.900000,0.900000,-0.600000,-0.500000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00487', XB=0.900000,0.900000,0.500000,0.600000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00488', XB=0.900000,0.900000,-0.700000,-0.600000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00489', XB=0.900000,0.900000,0.600000,0.700000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00490', XB=0.900000,0.900000,-0.700000,-0.600000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00491', XB=0.900000,0.900000,0.600000,0.700000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00492', XB=0.900000,0.900000,-0.400000,-0.300000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00493', XB=0.900000,0.900000,0.300000,0.400000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00494', XB=0.900000,0.900000,-0.200000,-0.100000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00495', XB=0.900000,0.900000,0.100000,0.200000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00496', XB=1.000000,1.000000,-0.200000,0.200000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00497', XB=1.000000,1.000000,-0.400000,-0.300000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00498', XB=1.000000,1.000000,0.300000,0.400000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00499', XB=1.000000,1.000000,-0.700000,-0.600000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1329' /
&VENT ID='VF00500', XB=1.000000,1.000000,0.600000,0.700000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00501', XB=1.000000,1.000000,-0.800000,-0.700000,-0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00502', XB=1.000000,1.000000,0.700000,0.800000,-0.200000,0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00503', XB=1.000000,1.000000,-0.700000,-0.600000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00504', XB=1.000000,1.000000,0.600000,0.700000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00505', XB=1.000000,1.000000,-0.600000,-0.500000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00506', XB=1.000000,1.000000,0.500000,0.600000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00507', XB=1.000000,1.000000,-0.500000,-0.400000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00508', XB=1.000000,1.000000,0.400000,0.500000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00509', XB=1.000000,1.000000,-0.300000,-0.200000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00510', XB=1.000000,1.000000,0.200000,0.300000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00511', XB=1.100000,1.100000,-0.300000,-0.200000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00512', XB=1.100000,1.100000,0.200000,0.300000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00513', XB=1.100000,1.100000,-0.500000,-0.400000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00514', XB=1.100000,1.100000,0.400000,0.500000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00515', XB=1.100000,1.100000,-0.600000,-0.500000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00516', XB=1.100000,1.100000,0.500000,0.600000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00517', XB=1.100000,1.100000,-0.700000,-0.600000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00518', XB=1.100000,1.100000,0.600000,0.700000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00519', XB=1.100000,1.100000,-0.800000,-0.700000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00520', XB=1.100000,1.100000,0.700000,0.800000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00521', XB=1.100000,1.100000,-0.800000,-0.700000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00522', XB=1.100000,1.100000,0.700000,0.800000,0.300000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00523', XB=1.100000,1.100000,-0.700000,-0.600000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00524', XB=1.100000,1.100000,0.600000,0.700000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00525', XB=1.100000,1.100000,-0.600000,-0.500000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00526', XB=1.100000,1.100000,0.500000,0.600000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00527', XB=1.100000,1.100000,-0.400000,-0.300000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00528', XB=1.100000,1.100000,0.300000,0.400000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00529', XB=1.200000,1.200000,-0.200000,0.200000,-0.900000,-0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00530', XB=1.200000,1.200000,-0.400000,-0.300000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00531', XB=1.200000,1.200000,0.300000,0.400000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00532', XB=1.200000,1.200000,-0.800000,-0.700000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00533', XB=1.200000,1.200000,0.700000,0.800000,-0.400000,-0.300000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00534', XB=1.200000,1.200000,-0.900000,-0.800000,-0.100000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00535', XB=1.200000,1.200000,0.800000,0.900000,-0.100000,0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00536', XB=1.200000,1.200000,-0.800000,-0.700000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00537', XB=1.200000,1.200000,0.700000,0.800000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00538', XB=1.200000,1.200000,-0.500000,-0.400000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00539', XB=1.200000,1.200000,0.400000,0.500000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00540', XB=1.200000,1.200000,-0.300000,-0.200000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00541', XB=1.200000,1.200000,0.200000,0.400000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00542', XB=1.300000,1.300000,-0.300000,-0.200000,-0.900000,-0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00543', XB=1.300000,1.300000,0.200000,0.300000,-0.900000,-0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00544', XB=1.300000,1.300000,-0.500000,-0.400000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00545', XB=1.300000,1.300000,0.400000,0.500000,-0.800000,-0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00546', XB=1.300000,1.300000,-0.600000,-0.500000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00547', XB=1.300000,1.300000,0.500000,0.600000,-0.700000,-0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00548', XB=1.300000,1.300000,-0.700000,-0.600000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00549', XB=1.300000,1.300000,0.600000,0.700000,-0.600000,-0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00550', XB=1.300000,1.300000,-0.900000,-0.800000,-0.200000,-0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00551', XB=1.300000,1.300000,0.800000,0.900000,-0.200000,-0.100000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00552', XB=1.300000,1.300000,-0.900000,-0.800000,0.200000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00553', XB=1.300000,1.300000,0.800000,0.900000,0.200000,0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00554', XB=1.300000,1.300000,-0.800000,-0.700000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00555', XB=1.300000,1.300000,0.700000,0.800000,0.500000,0.600000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00556', XB=1.300000,1.300000,-0.700000,-0.600000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00557', XB=1.300000,1.300000,0.600000,0.700000,0.600000,0.700000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00558', XB=1.300000,1.300000,-0.600000,-0.500000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00559', XB=1.300000,1.300000,0.500000,0.600000,0.700000,0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00560', XB=1.300000,1.300000,-0.500000,-0.300000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00561', XB=1.300000,1.300000,0.400000,0.500000,0.800000,0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00562', XB=1.300000,1.300000,-0.200000,0.200000,0.900000,1.000000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00563', XB=1.400000,1.400000,-0.100000,0.100000,-1.000000,-0.900000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00564', XB=1.400000,1.400000,-0.400000,-0.300000,-0.900000,-0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00565', XB=1.400000,1.400000,0.300000,0.400000,-0.900000,-0.800000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00566', XB=1.400000,1.400000,-0.800000,-0.700000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00567', XB=1.400000,1.400000,0.700000,0.800000,-0.500000,-0.400000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00568', XB=1.400000,1.400000,-0.900000,-0.800000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00569', XB=1.400000,1.400000,0.800000,0.900000,-0.300000,-0.200000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00570', XB=1.400000,1.400000,-0.900000,-0.800000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00571', XB=1.400000,1.400000,0.800000,0.900000,0.400000,0.500000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00572', XB=1.400000,1.400000,-0.300000,-0.200000,0.900000,1.000000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00573', XB=1.400000,1.400000,0.200000,0.300000,0.900000,1.000000, IOR=-1, SURF_ID='RADM_R1749' /
&VENT ID='VF00574', XB=1.400000,1.500000,-0.300000,-0.200000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00575', XB=1.400000,1.500000,0.200000,0.300000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00576', XB=1.400000,1.500000,-0.500000,-0.400000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00577', XB=1.400000,1.500000,0.400000,0.500000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00578', XB=1.400000,1.500000,-0.600000,-0.500000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00579', XB=1.400000,1.500000,0.500000,0.600000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00580', XB=1.400000,1.500000,-0.700000,-0.600000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00581', XB=1.400000,1.500000,0.600000,0.700000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00582', XB=1.400000,1.500000,-0.900000,-0.800000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00583', XB=1.400000,1.500000,0.800000,0.900000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00584', XB=1.400000,1.500000,-0.900000,-0.800000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00585', XB=1.400000,1.500000,0.800000,0.900000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00586', XB=1.400000,1.500000,-0.600000,-0.500000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00587', XB=1.400000,1.500000,0.500000,0.600000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00588', XB=1.400000,1.500000,-0.500000,-0.300000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00589', XB=1.400000,1.500000,0.300000,0.500000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00590', XB=1.400000,1.466667,-0.100000,0.100000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00592', XB=1.400000,1.466667,-0.400000,-0.300000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00594', XB=1.400000,1.466667,0.300000,0.400000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00596', XB=1.400000,1.466667,-0.800000,-0.700000,-0.500000,-0.500000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00598', XB=1.400000,1.466667,0.700000,0.800000,-0.500000,-0.500000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00600', XB=1.400000,1.466667,-0.800000,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00602', XB=1.400000,1.466667,0.700000,0.800000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00604', XB=1.400000,1.466667,-0.700000,-0.600000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00606', XB=1.400000,1.466667,0.600000,0.700000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00608', XB=1.400000,1.466667,-0.300000,0.300000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00610', XB=1.400000,1.475000,-0.200000,-0.100000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00612', XB=1.400000,1.475000,0.100000,0.200000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00614', XB=1.500000,1.600000,-1.000000,-0.900000,-0.100000,-0.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00615', XB=1.500000,1.600000,0.900000,1.000000,-0.100000,-0.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00616', XB=1.500000,1.600000,-1.000000,-0.900000,0.300000,0.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00617', XB=1.500000,1.600000,0.900000,1.000000,0.300000,0.300000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00618', XB=1.500000,1.600000,-0.900000,-0.800000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00619', XB=1.500000,1.600000,0.800000,0.900000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00620', XB=1.500000,1.600000,-0.600000,-0.500000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00622', XB=1.500000,1.600000,0.500000,0.600000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00624', XB=1.500000,1.600000,-0.700000,-0.600000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00626', XB=1.500000,1.600000,0.600000,0.700000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00628', XB=1.500000,1.600000,-0.900000,-0.800000,-0.400000,-0.400000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00630', XB=1.500000,1.600000,0.800000,0.900000,-0.400000,-0.400000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00632', XB=1.500000,1.600000,-0.600000,-0.500000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00634', XB=1.500000,1.600000,0.500000,0.600000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00636', XB=1.500000,1.600000,-0.400000,-0.300000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00638', XB=1.500000,1.600000,0.300000,0.400000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00640', XB=1.500000,1.575000,-0.300000,-0.200000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00642', XB=1.500000,1.575000,0.200000,0.300000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00644', XB=1.500000,1.575000,-0.500000,-0.400000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00646', XB=1.500000,1.575000,0.400000,0.500000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00648', XB=1.500000,1.575000,-0.500000,-0.400000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00650', XB=1.500000,1.575000,0.400000,0.500000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00652', XB=1.600000,1.700000,-1.000000,-0.900000,-0.200000,-0.200000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00653', XB=1.600000,1.700000,0.900000,1.000000,-0.200000,-0.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00654', XB=1.600000,1.700000,-1.000000,-0.900000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00655', XB=1.600000,1.700000,0.900000,1.000000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00656', XB=1.600000,1.700000,-0.800000,-0.700000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00657', XB=1.600000,1.700000,0.700000,0.800000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00658', XB=1.600000,1.700000,-0.300000,0.300000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00659', XB=1.600000,1.700000,-0.800000,-0.700000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00661', XB=1.600000,1.700000,0.700000,0.800000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00663', XB=1.600000,1.700000,-0.900000,-0.800000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00665', XB=1.600000,1.700000,0.800000,0.900000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00667', XB=1.600000,1.700000,-0.700000,-0.600000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00669', XB=1.600000,1.700000,0.600000,0.700000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00671', XB=1.600000,1.700000,-0.100000,0.100000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00673', XB=1.600000,1.700000,-0.400000,-0.300000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00675', XB=1.600000,1.700000,0.300000,0.400000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00677', XB=1.700000,1.800000,-0.900000,-0.800000,-0.500000,-0.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00678', XB=1.700000,1.800000,0.800000,0.900000,-0.500000,-0.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00679', XB=1.700000,1.800000,-1.000000,-0.900000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00680', XB=1.700000,1.800000,0.900000,1.000000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00681', XB=1.700000,1.800000,-1.000000,-0.900000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00682', XB=1.700000,1.800000,0.900000,1.000000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00683', XB=1.700000,1.800000,-0.200000,-0.100000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00685', XB=1.700000,1.800000,0.100000,0.200000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00687', XB=1.700000,1.800000,-0.600000,-0.500000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00689', XB=1.700000,1.800000,0.500000,0.600000,-0.900000,-0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00691', XB=1.700000,1.800000,-0.700000,-0.600000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00693', XB=1.700000,1.800000,0.600000,0.700000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00695', XB=1.700000,1.800000,-0.800000,-0.700000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00697', XB=1.700000,1.800000,0.700000,0.800000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00699', XB=1.700000,1.800000,-0.600000,-0.500000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00701', XB=1.700000,1.800000,0.500000,0.600000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00703', XB=1.800000,1.900000,-0.800000,-0.700000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00704', XB=1.800000,1.900000,0.700000,0.800000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00705', XB=1.800000,1.900000,-1.100000,-1.000000,0.000000,0.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00706', XB=1.800000,1.900000,1.000000,1.100000,0.000000,0.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00707', XB=1.800000,1.900000,-1.100000,-1.000000,0.400000,0.400000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00708', XB=1.800000,1.900000,1.000000,1.100000,0.400000,0.400000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00709', XB=1.800000,1.900000,-0.900000,-0.800000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00710', XB=1.800000,1.900000,0.800000,0.900000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00711', XB=1.800000,1.900000,-0.500000,-0.400000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00712', XB=1.800000,1.900000,0.400000,0.500000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00713', XB=1.800000,1.900000,-0.300000,-0.200000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00715', XB=1.800000,1.900000,0.200000,0.300000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00717', XB=1.800000,1.900000,-0.500000,-0.400000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00719', XB=1.800000,1.900000,0.400000,0.500000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00721', XB=1.800000,1.900000,-0.900000,-0.800000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00723', XB=1.800000,1.900000,0.800000,0.900000,-0.600000,-0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00725', XB=1.800000,1.900000,-1.000000,-0.900000,-0.400000,-0.400000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00727', XB=1.800000,1.900000,0.900000,1.000000,-0.400000,-0.400000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00729', XB=1.800000,1.900000,-1.000000,-0.900000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00731', XB=1.800000,1.900000,0.900000,1.000000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00733', XB=1.800000,1.900000,-0.700000,-0.600000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00735', XB=1.800000,1.900000,0.600000,0.700000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00800', XB=2.200000,2.300000,-0.900000,-0.700000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00801', XB=2.200000,2.300000,0.700000,0.900000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00802', XB=2.200000,2.300000,-0.900000,-0.800000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00803', XB=2.200000,2.300000,0.800000,0.900000,-0.800000,-0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00804', XB=2.200000,2.300000,-1.200000,-1.100000,-0.100000,-0.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00805', XB=2.200000,2.300000,1.100000,1.200000,-0.100000,-0.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00806', XB=2.200000,2.300000,-1.200000,-1.100000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00807', XB=2.200000,2.300000,1.100000,1.200000,0.500000,0.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00808', XB=2.200000,2.300000,-1.100000,-1.000000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00810', XB=2.200000,2.300000,1.000000,1.100000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00813', XB=2.200000,2.300000,-0.500000,-0.400000,-1.200000,-1.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00815', XB=2.200000,2.300000,0.400000,0.500000,-1.200000,-1.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00923', XB=2.700000,2.800000,-1.200000,-1.100000,-1.300000,-1.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00924', XB=2.700000,2.800000,1.100000,1.200000,-1.300000,-1.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00925', XB=2.700000,2.800000,-1.300000,-1.200000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00926', XB=2.700000,2.800000,1.200000,1.300000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00927', XB=2.700000,2.800000,-0.500000,-0.400000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00928', XB=2.700000,2.800000,0.400000,0.500000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00929', XB=2.700000,2.800000,-1.200000,-1.100000,-1.500000,-1.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00931', XB=2.700000,2.800000,1.100000,1.200000,-1.500000,-1.500000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00933', XB=2.700000,2.800000,-1.300000,-1.200000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00935', XB=2.700000,2.800000,1.200000,1.300000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00937', XB=2.700000,2.800000,-0.700000,-0.600000,1.600000,1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00939', XB=2.700000,2.800000,0.600000,0.700000,1.600000,1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00943', XB=2.700000,3.100000,-0.200000,0.200000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00944', XB=2.700000,2.800000,-1.000000,-0.800000,-1.600000,-1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00946', XB=2.700000,2.800000,0.800000,1.000000,-1.600000,-1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00948', XB=2.700000,2.800000,-1.300000,-1.200000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF00950', XB=2.700000,2.800000,1.200000,1.300000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00970', XB=2.800000,3.200000,-0.300000,-0.200000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00971', XB=2.800000,3.120000,0.200000,0.300000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00972', XB=3.120000,3.200000,0.200000,0.300000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0350' /
&VENT ID='VF00992', XB=2.900000,3.200000,-0.400000,-0.300000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF00993', XB=3.200000,3.300000,-0.400000,-0.300000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0350' /
&VENT ID='VF00994', XB=3.300000,3.400000,-0.400000,-0.300000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF00995', XB=2.900000,3.400000,0.300000,0.400000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01006', XB=3.000000,3.600000,-0.500000,-0.400000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01007', XB=3.000000,3.600000,0.400000,0.500000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01008', XB=3.100000,3.200000,-1.400000,-1.300000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01009', XB=3.100000,3.200000,1.300000,1.400000,-0.300000,-0.300000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01010', XB=3.100000,3.200000,-1.400000,-1.300000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01011', XB=3.100000,3.200000,1.300000,1.400000,0.600000,0.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01012', XB=3.100000,3.200000,-1.200000,-1.100000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01013', XB=3.100000,3.200000,1.100000,1.200000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01014', XB=3.100000,3.200000,-1.300000,-1.200000,-1.400000,-1.400000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01016', XB=3.100000,3.200000,1.200000,1.300000,-1.400000,-1.400000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01018', XB=3.100000,3.200000,-1.200000,-1.100000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01020', XB=3.100000,3.200000,1.100000,1.200000,-1.000000,-1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01024', XB=3.100000,3.200000,-1.300000,-1.200000,-1.600000,-1.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01026', XB=3.100000,3.200000,1.200000,1.300000,-1.600000,-1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01030', XB=3.100000,3.185714,-0.700000,-0.600000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01032', XB=3.100000,3.185714,0.600000,0.700000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01034', XB=3.100000,3.185714,-0.100000,0.100000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01036', XB=3.100000,3.200000,-1.400000,-1.300000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01038', XB=3.100000,3.200000,1.300000,1.400000,-0.700000,-0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01040', XB=3.100000,3.200000,-0.200000,-0.100000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01042', XB=3.100000,3.200000,0.100000,0.200000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01046', XB=3.200000,3.300000,-1.400000,-1.300000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01048', XB=3.200000,3.300000,1.300000,1.400000,0.700000,0.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01050', XB=3.200000,3.300000,-1.300000,-1.200000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01052', XB=3.200000,3.300000,1.200000,1.300000,1.000000,1.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01054', XB=3.200000,3.300000,-0.800000,-0.700000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01056', XB=3.200000,3.300000,0.700000,0.800000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01060', XB=3.200000,3.300000,-0.300000,-0.200000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01062', XB=3.200000,3.300000,0.200000,0.300000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01074', XB=3.300000,3.650000,-0.600000,-0.500000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01075', XB=3.650000,4.000000,-0.600000,-0.500000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01076', XB=3.300000,4.000000,0.500000,0.600000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01114', XB=3.600000,3.700000,-1.500000,-1.400000,-0.200000,-0.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01115', XB=3.600000,3.700000,1.400000,1.500000,-0.200000,-0.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01116', XB=3.600000,3.700000,-1.500000,-1.400000,0.200000,0.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01117', XB=3.600000,3.700000,1.400000,1.500000,0.200000,0.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01118', XB=3.600000,3.700000,-1.100000,-1.000000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01120', XB=3.600000,3.700000,1.000000,1.100000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01122', XB=3.600000,3.700000,-1.300000,-1.200000,-1.800000,-1.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01124', XB=3.600000,3.700000,1.200000,1.300000,-1.800000,-1.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01126', XB=3.600000,3.700000,-0.700000,-0.600000,-1.900000,-1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01128', XB=3.600000,3.700000,0.600000,0.700000,-1.900000,-1.900000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01130', XB=3.600000,3.700000,-1.000000,-0.900000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01132', XB=3.600000,3.700000,0.900000,1.000000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01136', XB=3.600000,3.700000,-0.800000,-0.700000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01138', XB=3.600000,3.700000,0.700000,0.800000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01140', XB=3.600000,3.700000,-0.900000,-0.800000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01142', XB=3.600000,3.700000,0.800000,0.900000,-2.100000,-2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01144', XB=3.600000,3.700000,-0.500000,-0.400000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01146', XB=3.600000,3.700000,0.400000,0.500000,2.000000,2.000000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01148', XB=3.700000,3.800000,-1.500000,-1.400000,0.400000,0.400000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01149', XB=3.700000,3.800000,1.400000,1.500000,0.400000,0.400000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01150', XB=3.700000,3.800000,-0.900000,-0.800000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0070' /
&VENT ID='VF01152', XB=3.700000,3.800000,0.800000,0.900000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0070' /
&VENT ID='VF01156', XB=3.700000,4.000000,-0.700000,-0.600000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01157', XB=4.000000,4.600000,-0.700000,-0.600000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01158', XB=3.700000,4.000000,0.600000,0.700000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01159', XB=4.000000,4.600000,0.600000,0.700000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01160', XB=3.700000,3.800000,-0.100000,0.100000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01180', XB=3.900000,3.985714,-1.300000,-1.200000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01182', XB=3.900000,3.985714,1.200000,1.300000,-1.100000,-1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01186', XB=3.900000,4.000000,-0.300000,-0.200000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01188', XB=3.900000,4.000000,0.200000,0.300000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01211', XB=4.200000,4.300000,-1.300000,-1.200000,1.200000,1.200000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01212', XB=4.200000,4.300000,1.200000,1.300000,1.200000,1.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01213', XB=4.200000,4.266667,-1.100000,-1.000000,1.500000,1.500000, IOR=3, SURF_ID='AL2024_R0350' /
&VENT ID='VF01215', XB=4.200000,4.266667,1.000000,1.100000,1.500000,1.500000, IOR=3, SURF_ID='AL2024_R0420' /
&VENT ID='VF01219', XB=4.200000,4.300000,-1.400000,-1.300000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01221', XB=4.200000,4.300000,1.300000,1.400000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01223', XB=4.200000,4.300000,-0.900000,-0.800000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01225', XB=4.200000,4.300000,0.800000,0.900000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01227', XB=4.200000,4.300000,-0.400000,-0.300000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01229', XB=4.200000,4.300000,0.300000,0.400000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01247', XB=4.300000,4.576923,-0.800000,-0.700000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01248', XB=4.576923,5.500000,-0.800000,-0.700000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01249', XB=4.300000,5.500000,0.700000,0.800000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01252', XB=4.400000,4.500000,-1.500000,-1.400000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01254', XB=4.400000,4.500000,1.400000,1.500000,0.800000,0.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01258', XB=4.400000,4.500000,-1.100000,-1.000000,1.600000,1.600000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01260', XB=4.400000,4.500000,1.000000,1.100000,1.600000,1.600000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01290', XB=4.700000,4.800000,-1.500000,-1.400000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01292', XB=4.700000,4.800000,1.400000,1.500000,0.900000,0.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01294', XB=4.700000,4.800000,-0.100000,0.100000,2.200000,2.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01308', XB=4.900000,5.000000,-1.100000,-1.000000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01310', XB=4.900000,5.000000,1.000000,1.100000,1.700000,1.700000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01312', XB=4.900000,5.000000,-1.000000,-0.900000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01314', XB=4.900000,5.000000,0.900000,1.000000,1.800000,1.800000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01333', XB=5.100000,5.500000,-0.900000,-0.800000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01334', XB=5.500000,8.200000,-0.900000,-0.800000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01335', XB=5.100000,5.500000,0.800000,0.900000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF01336', XB=5.500000,8.200000,0.800000,0.900000,1.900000,1.900000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01345', XB=5.200000,5.300000,-0.600000,-0.500000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01347', XB=5.200000,5.300000,0.500000,0.600000,2.100000,2.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01375', XB=5.700000,5.800000,-1.500000,-1.400000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01377', XB=5.700000,5.800000,1.400000,1.500000,1.100000,1.100000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01379', XB=5.700000,5.800000,-0.400000,-0.300000,2.200000,2.200000, IOR=3, SURF_ID='AL2024_R0140' /
&VENT ID='VF01381', XB=5.700000,5.800000,0.300000,0.400000,2.200000,2.200000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF01403', XB=1.400000,1.400000,-0.200000,-0.100000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01404', XB=1.400000,1.400000,0.100000,0.200000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01405', XB=1.400000,1.400000,-0.800000,-0.700000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01406', XB=1.400000,1.400000,0.700000,0.800000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01407', XB=1.400000,1.400000,-0.700000,-0.600000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01408', XB=1.400000,1.400000,0.600000,0.700000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01409', XB=1.500000,1.500000,-0.300000,-0.200000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01410', XB=1.500000,1.500000,0.200000,0.300000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01411', XB=1.500000,1.500000,-0.500000,-0.400000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01412', XB=1.500000,1.500000,0.400000,0.500000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01413', XB=1.500000,1.500000,-0.600000,-0.500000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01414', XB=1.500000,1.500000,0.500000,0.600000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01415', XB=1.500000,1.500000,-0.700000,-0.600000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01416', XB=1.500000,1.500000,0.600000,0.700000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01417', XB=1.500000,1.500000,-0.900000,-0.800000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01418', XB=1.500000,1.500000,0.800000,0.900000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01419', XB=1.500000,1.500000,-1.000000,-0.900000,-0.100000,0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01420', XB=1.500000,1.500000,0.900000,1.000000,-0.100000,0.300000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01421', XB=1.500000,1.500000,-0.900000,-0.800000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01422', XB=1.500000,1.500000,0.800000,0.900000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01423', XB=1.500000,1.500000,-0.600000,-0.500000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01424', XB=1.500000,1.500000,0.500000,0.600000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01425', XB=1.500000,1.500000,-0.500000,-0.400000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01426', XB=1.500000,1.500000,-0.400000,-0.300000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01427', XB=1.500000,1.500000,0.300000,0.500000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01428', XB=1.600000,1.600000,-0.100000,0.100000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01429', XB=1.600000,1.600000,-0.400000,-0.300000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01430', XB=1.600000,1.600000,0.300000,0.400000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01431', XB=1.600000,1.600000,-0.800000,-0.700000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01432', XB=1.600000,1.600000,0.700000,0.800000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01433', XB=1.600000,1.600000,-1.000000,-0.900000,-0.200000,-0.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01434', XB=1.600000,1.600000,0.900000,1.000000,-0.200000,-0.100000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01435', XB=1.600000,1.600000,-1.000000,-0.900000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01436', XB=1.600000,1.600000,-1.000000,-0.900000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01437', XB=1.600000,1.600000,0.900000,1.000000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01438', XB=1.600000,1.600000,0.900000,1.000000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01439', XB=1.600000,1.600000,-0.900000,-0.800000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01440', XB=1.600000,1.600000,0.800000,0.900000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01441', XB=1.600000,1.600000,-0.800000,-0.700000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01442', XB=1.600000,1.600000,0.700000,0.800000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01443', XB=1.600000,1.600000,-0.700000,-0.600000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01444', XB=1.600000,1.600000,0.600000,0.700000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01445', XB=1.600000,1.600000,-0.300000,0.000000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01446', XB=1.600000,1.600000,0.000000,0.100000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01447', XB=1.600000,1.600000,0.100000,0.300000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01450', XB=1.700000,1.700000,-0.600000,-0.500000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01451', XB=1.700000,1.700000,0.500000,0.600000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01452', XB=1.700000,1.700000,-0.700000,-0.600000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01453', XB=1.700000,1.700000,0.600000,0.700000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01454', XB=1.700000,1.700000,-0.900000,-0.800000,-0.500000,-0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01455', XB=1.700000,1.700000,0.800000,0.900000,-0.500000,-0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01456', XB=1.700000,1.700000,-1.000000,-0.900000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01457', XB=1.700000,1.700000,0.900000,1.000000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01458', XB=1.700000,1.700000,-1.000000,-0.900000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01459', XB=1.700000,1.700000,0.900000,1.000000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01460', XB=1.700000,1.700000,-0.800000,-0.700000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01461', XB=1.700000,1.700000,0.700000,0.800000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01462', XB=1.700000,1.700000,-0.600000,-0.500000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01463', XB=1.700000,1.700000,0.500000,0.600000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01464', XB=1.700000,1.700000,-0.400000,-0.300000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01465', XB=1.700000,1.700000,0.300000,0.400000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01470', XB=1.800000,1.800000,-0.800000,-0.700000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01471', XB=1.800000,1.800000,0.700000,0.800000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01472', XB=1.800000,1.800000,-0.900000,-0.800000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01473', XB=1.800000,1.800000,0.800000,0.900000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01474', XB=1.800000,1.800000,-1.000000,-0.900000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01475', XB=1.800000,1.800000,0.900000,1.000000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01476', XB=1.800000,1.800000,-1.100000,-1.000000,0.000000,0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01477', XB=1.800000,1.800000,1.000000,1.100000,0.000000,0.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01478', XB=1.800000,1.800000,-1.000000,-0.900000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01479', XB=1.800000,1.800000,0.900000,1.000000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01480', XB=1.800000,1.800000,-0.900000,-0.800000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01481', XB=1.800000,1.800000,0.800000,0.900000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01482', XB=1.800000,1.800000,-0.700000,-0.600000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01483', XB=1.800000,1.800000,0.600000,0.700000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01484', XB=1.800000,1.800000,-0.500000,-0.400000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01485', XB=1.800000,1.800000,0.400000,0.500000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01486', XB=1.900000,1.900000,-0.200000,-0.100000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01488', XB=1.900000,1.900000,0.100000,0.200000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01491', XB=1.900000,1.900000,-0.600000,-0.500000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01492', XB=1.900000,1.900000,0.500000,0.600000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01493', XB=1.900000,1.900000,-0.700000,-0.600000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01494', XB=1.900000,1.900000,0.600000,0.700000,-0.900000,-0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01495', XB=1.900000,1.900000,-0.800000,-0.700000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01496', XB=1.900000,1.900000,0.700000,0.800000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01497', XB=1.900000,1.900000,-1.100000,-1.000000,-0.200000,-0.066667, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01498', XB=1.900000,1.900000,-1.100000,-1.000000,-0.066667,0.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01499', XB=1.900000,1.900000,1.000000,1.100000,-0.200000,-0.066667, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01500', XB=1.900000,1.900000,1.000000,1.100000,-0.066667,0.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01501', XB=1.900000,1.900000,-1.100000,-1.000000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01502', XB=1.900000,1.900000,1.000000,1.100000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01503', XB=1.900000,1.900000,-0.900000,-0.800000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01504', XB=1.900000,1.900000,0.800000,0.900000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01505', XB=1.900000,1.900000,-0.800000,-0.700000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01506', XB=1.900000,1.900000,0.700000,0.800000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01507', XB=1.900000,1.900000,-0.600000,-0.500000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01508', XB=1.900000,1.900000,0.500000,0.600000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01509', XB=2.000000,2.000000,-0.300000,-0.200000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01510', XB=2.000000,2.000000,0.200000,0.300000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01511', XB=2.000000,2.000000,-0.500000,-0.400000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01512', XB=2.000000,2.000000,0.400000,0.500000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01513', XB=2.000000,2.000000,-0.900000,-0.800000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01514', XB=2.000000,2.000000,0.800000,0.900000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01515', XB=2.000000,2.000000,-1.000000,-0.900000,-0.500000,-0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01516', XB=2.000000,2.000000,0.900000,1.000000,-0.500000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01517', XB=2.000000,2.000000,-1.100000,-1.000000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01518', XB=2.000000,2.000000,1.000000,1.100000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01519', XB=2.000000,2.000000,-1.100000,-1.000000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01520', XB=2.000000,2.000000,1.000000,1.100000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01521', XB=2.000000,2.000000,-1.000000,-0.900000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01522', XB=2.000000,2.000000,0.900000,1.000000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01523', XB=2.000000,2.000000,-0.700000,-0.600000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01524', XB=2.000000,2.000000,0.600000,0.700000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01525', XB=2.000000,2.000000,-0.300000,-0.200000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R1609' /
&VENT ID='VF01526', XB=2.000000,2.000000,0.200000,0.300000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R1609' /
&VENT ID='VF01535', XB=2.100000,2.100000,-1.000000,-0.900000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01536', XB=2.100000,2.100000,0.900000,1.000000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01537', XB=2.100000,2.100000,-1.100000,-1.000000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01538', XB=2.100000,2.100000,1.000000,1.100000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01539', XB=2.100000,2.100000,-1.200000,-1.100000,0.000000,0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01540', XB=2.100000,2.100000,1.100000,1.200000,0.000000,0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01541', XB=2.100000,2.100000,-1.100000,-1.000000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01542', XB=2.100000,2.100000,1.000000,1.100000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01543', XB=2.100000,2.100000,-1.000000,-0.900000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01544', XB=2.100000,2.100000,0.900000,1.000000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01545', XB=2.100000,2.100000,-0.900000,-0.800000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01546', XB=2.100000,2.100000,0.800000,0.900000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01547', XB=2.100000,2.100000,-0.800000,-0.700000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01548', XB=2.100000,2.100000,0.700000,0.800000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01549', XB=2.100000,2.100000,-0.300000,-0.200000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01550', XB=2.100000,2.100000,0.200000,0.300000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01554', XB=2.200000,2.200000,-0.800000,-0.700000,-1.100000,-1.033333, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01555', XB=2.200000,2.200000,-0.800000,-0.700000,-1.033333,-0.966667, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01556', XB=2.200000,2.200000,-0.800000,-0.700000,-0.966667,-0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01557', XB=2.200000,2.200000,0.700000,0.800000,-1.100000,-0.966667, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01558', XB=2.200000,2.200000,0.700000,0.800000,-0.966667,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01559', XB=2.200000,2.200000,-0.900000,-0.800000,-1.100000,-0.940000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01560', XB=2.200000,2.200000,-0.900000,-0.800000,-0.940000,-0.780000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01562', XB=2.200000,2.200000,0.800000,0.900000,-1.100000,-0.940000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01563', XB=2.200000,2.200000,0.800000,0.900000,-0.940000,-0.780000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01565', XB=2.200000,2.200000,-1.200000,-1.100000,-0.100000,0.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01566', XB=2.200000,2.200000,1.100000,1.200000,-0.100000,0.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01567', XB=2.200000,2.200000,-1.200000,-1.100000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01568', XB=2.200000,2.200000,-1.200000,-1.100000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01569', XB=2.200000,2.200000,1.100000,1.200000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01570', XB=2.200000,2.200000,1.100000,1.200000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01571', XB=2.200000,2.200000,-1.100000,-1.000000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01572', XB=2.200000,2.200000,1.000000,1.100000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01575', XB=2.300000,2.300000,-0.900000,-0.700000,-1.300000,-1.100000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01576', XB=2.300000,2.300000,0.700000,0.900000,-1.300000,-1.100000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01579', XB=2.300000,2.300000,-1.000000,-0.900000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01580', XB=2.300000,2.300000,-1.000000,-0.900000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01581', XB=2.300000,2.300000,0.900000,1.000000,-1.200000,-1.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01586', XB=2.300000,2.300000,-1.100000,-1.000000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01588', XB=2.300000,2.300000,1.000000,1.100000,-0.600000,-0.500000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01590', XB=2.300000,2.300000,-1.200000,-1.100000,-0.200000,-0.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01591', XB=2.300000,2.300000,1.100000,1.200000,-0.200000,-0.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01592', XB=2.300000,2.300000,-1.200000,-1.100000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01593', XB=2.300000,2.300000,1.100000,1.200000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01594', XB=2.300000,2.300000,-1.000000,-0.900000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01595', XB=2.300000,2.300000,0.900000,1.000000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01596', XB=2.300000,2.300000,-0.900000,-0.800000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01597', XB=2.300000,2.300000,0.800000,0.900000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01598', XB=2.300000,2.300000,-0.300000,-0.200000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01599', XB=2.300000,2.300000,0.200000,0.300000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01600', XB=2.400000,2.400000,-0.900000,-0.700000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01601', XB=2.400000,2.400000,0.700000,0.900000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01602', XB=2.400000,2.400000,-1.000000,-0.900000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01603', XB=2.400000,2.400000,0.900000,1.000000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01604', XB=2.400000,2.400000,-1.000000,-0.900000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01605', XB=2.400000,2.400000,0.900000,1.000000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01606', XB=2.400000,2.400000,-1.000000,-0.900000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01607', XB=2.400000,2.400000,0.900000,1.000000,-0.800000,-0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01608', XB=2.400000,2.400000,-1.100000,-1.000000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01609', XB=2.400000,2.400000,1.000000,1.100000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01610', XB=2.400000,2.400000,-1.200000,-1.100000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01611', XB=2.400000,2.400000,1.100000,1.200000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01612', XB=2.400000,2.400000,-1.200000,-1.100000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01613', XB=2.400000,2.400000,1.100000,1.200000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01614', XB=2.400000,2.400000,-1.200000,-1.100000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01615', XB=2.400000,2.400000,1.100000,1.200000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01616', XB=2.400000,2.400000,-1.100000,-1.000000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01617', XB=2.400000,2.400000,1.000000,1.100000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01618', XB=2.400000,2.400000,-0.800000,-0.700000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R1399' /
&VENT ID='VF01619', XB=2.400000,2.400000,0.700000,0.800000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R1609' /
&VENT ID='VF01620', XB=2.400000,2.400000,-0.300000,-0.200000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01621', XB=2.400000,2.400000,0.200000,0.300000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01622', XB=2.500000,2.500000,-1.000000,-0.900000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01623', XB=2.500000,2.500000,-0.700000,-0.600000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01625', XB=2.500000,2.500000,0.600000,0.700000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01626', XB=2.500000,2.500000,0.900000,1.000000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01627', XB=2.500000,2.500000,-1.100000,-1.000000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R1329' /
&VENT ID='VF01628', XB=2.500000,2.500000,-1.100000,-1.000000,-1.300000,-1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01629', XB=2.500000,2.500000,1.000000,1.100000,-1.400000,-1.100000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01636', XB=2.500000,2.500000,-1.200000,-1.100000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01637', XB=2.500000,2.500000,1.100000,1.200000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01640', XB=2.500000,2.500000,-1.300000,-1.200000,0.000000,0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01641', XB=2.500000,2.500000,1.200000,1.300000,0.000000,0.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01642', XB=2.500000,2.500000,-1.200000,-1.100000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01643', XB=2.500000,2.500000,1.100000,1.200000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01644', XB=2.500000,2.500000,-1.100000,-1.000000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01645', XB=2.500000,2.500000,1.000000,1.100000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01646', XB=2.500000,2.500000,-1.000000,-0.900000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01647', XB=2.500000,2.500000,0.900000,1.000000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01648', XB=2.600000,2.600000,-1.100000,-0.933333,-1.500000,-1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01650', XB=2.600000,2.600000,-0.683333,-0.600000,-1.500000,-1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01651', XB=2.600000,2.600000,0.600000,0.683333,-1.500000,-1.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01653', XB=2.600000,2.600000,0.850000,0.933333,-1.500000,-1.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01654', XB=2.600000,2.600000,0.933333,1.100000,-1.500000,-1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01659', XB=2.600000,2.600000,-1.100000,-1.000000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01660', XB=2.600000,2.600000,1.000000,1.100000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01663', XB=2.600000,2.600000,-1.300000,-1.200000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01664', XB=2.600000,2.600000,1.200000,1.300000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01665', XB=2.600000,2.600000,-1.300000,-1.200000,-0.200000,-0.066667, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01666', XB=2.600000,2.600000,-1.300000,-1.200000,-0.066667,0.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01667', XB=2.600000,2.600000,1.200000,1.300000,-0.200000,-0.066667, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01668', XB=2.600000,2.600000,1.200000,1.300000,-0.066667,0.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01669', XB=2.600000,2.600000,-1.300000,-1.200000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01670', XB=2.600000,2.600000,-1.300000,-1.200000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01671', XB=2.600000,2.600000,1.200000,1.300000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01672', XB=2.600000,2.600000,1.200000,1.300000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01673', XB=2.600000,2.600000,-1.200000,-1.100000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01674', XB=2.600000,2.600000,1.100000,1.200000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01675', XB=2.600000,2.600000,-0.800000,-0.700000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01676', XB=2.600000,2.600000,0.700000,0.800000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01677', XB=2.600000,2.600000,-0.400000,-0.300000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R1399' /
&VENT ID='VF01678', XB=2.600000,2.600000,0.300000,0.400000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R1609' /
&VENT ID='VF01679', XB=2.700000,2.700000,-1.000000,-0.800000,-1.600000,-1.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01680', XB=2.700000,2.700000,0.800000,1.000000,-1.600000,-1.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01681', XB=2.700000,2.700000,-1.200000,-1.100000,-1.500000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01682', XB=2.700000,2.700000,1.100000,1.200000,-1.500000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01685', XB=2.700000,2.700000,-1.300000,-1.200000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01686', XB=2.700000,2.700000,1.200000,1.300000,-0.700000,-0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01687', XB=2.700000,2.700000,-1.300000,-1.200000,-0.400000,-0.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01688', XB=2.700000,2.700000,1.200000,1.300000,-0.400000,-0.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01689', XB=2.700000,2.700000,-1.300000,-1.200000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01690', XB=2.700000,2.700000,1.200000,1.300000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01691', XB=2.700000,2.700000,-0.700000,-0.600000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R1399' /
&VENT ID='VF01692', XB=2.700000,2.700000,0.600000,0.700000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R1539' /
&VENT ID='VF01693', XB=2.700000,2.700000,-0.200000,0.200000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01700', XB=2.800000,2.800000,-1.200000,-1.100000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01701', XB=2.800000,2.800000,1.100000,1.200000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01702', XB=2.800000,2.800000,-1.100000,-1.000000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01704', XB=2.800000,2.800000,1.000000,1.100000,-1.000000,-0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01708', XB=2.800000,2.800000,-1.200000,-1.100000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01709', XB=2.800000,2.800000,1.100000,1.200000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01710', XB=2.800000,2.800000,-1.100000,-1.000000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01711', XB=2.800000,2.800000,1.000000,1.100000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01712', XB=2.800000,2.800000,-0.500000,-0.400000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01713', XB=2.800000,2.800000,0.400000,0.500000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01714', XB=2.800000,2.800000,-0.300000,-0.200000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01715', XB=2.800000,2.800000,0.200000,0.300000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01716', XB=2.900000,2.900000,-1.200000,-1.100000,-1.600000,-1.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01717', XB=2.900000,2.900000,1.100000,1.200000,-1.600000,-1.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01721', XB=2.900000,2.900000,-1.400000,-1.300000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01722', XB=2.900000,2.900000,1.300000,1.400000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01723', XB=2.900000,2.900000,-1.300000,-1.200000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01724', XB=2.900000,2.900000,1.200000,1.300000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01725', XB=2.900000,2.900000,-0.700000,-0.600000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01726', XB=2.900000,2.900000,0.600000,0.700000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01727', XB=2.900000,2.900000,-0.600000,-0.500000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01728', XB=2.900000,2.900000,0.500000,0.600000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01729', XB=2.900000,2.900000,-0.400000,-0.300000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01730', XB=2.900000,2.900000,0.300000,0.400000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01733', XB=3.000000,3.000000,-1.200000,-1.100000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01734', XB=3.000000,3.000000,1.100000,1.200000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01735', XB=3.000000,3.000000,-1.400000,-1.300000,-0.100000,0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01736', XB=3.000000,3.000000,1.300000,1.400000,-0.100000,0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01737', XB=3.000000,3.000000,-1.300000,-1.200000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01738', XB=3.000000,3.000000,1.200000,1.300000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01739', XB=3.000000,3.000000,-0.500000,-0.400000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01740', XB=3.000000,3.000000,0.400000,0.500000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01741', XB=3.100000,3.100000,-1.300000,-1.200000,-1.600000,-1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01742', XB=3.100000,3.100000,1.200000,1.300000,-1.600000,-1.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01745', XB=3.100000,3.100000,-1.200000,-1.100000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01746', XB=3.100000,3.100000,1.100000,1.200000,-1.100000,-1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01751', XB=3.100000,3.100000,-1.400000,-1.300000,-0.400000,-0.325000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01752', XB=3.100000,3.100000,-1.400000,-1.300000,-0.325000,-0.175000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01753', XB=3.100000,3.100000,-1.400000,-1.300000,-0.175000,-0.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01754', XB=3.100000,3.100000,1.300000,1.400000,-0.400000,-0.325000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01755', XB=3.100000,3.100000,1.300000,1.400000,-0.325000,-0.175000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01756', XB=3.100000,3.100000,1.300000,1.400000,-0.175000,-0.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01757', XB=3.100000,3.100000,-1.400000,-1.300000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01758', XB=3.100000,3.100000,-1.400000,-1.300000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01759', XB=3.100000,3.100000,1.300000,1.400000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01760', XB=3.100000,3.100000,1.300000,1.400000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01761', XB=3.100000,3.100000,-1.200000,-1.100000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01762', XB=3.100000,3.100000,1.100000,1.200000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01763', XB=3.100000,3.100000,-0.700000,-0.600000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01764', XB=3.100000,3.100000,0.600000,0.700000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01765', XB=3.100000,3.100000,-0.200000,0.200000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01770', XB=3.200000,3.200000,-1.400000,-1.300000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01771', XB=3.200000,3.200000,1.300000,1.400000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01772', XB=3.200000,3.200000,-1.300000,-1.200000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01773', XB=3.200000,3.200000,1.200000,1.300000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01774', XB=3.200000,3.200000,-0.300000,-0.200000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01775', XB=3.200000,3.200000,0.200000,0.300000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01776', XB=3.300000,3.300000,-1.100000,-0.800000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01777', XB=3.300000,3.300000,-1.100000,-0.800000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01778', XB=3.300000,3.300000,0.800000,1.100000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01779', XB=3.300000,3.300000,0.800000,1.100000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01784', XB=3.300000,3.300000,-1.300000,-1.200000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01785', XB=3.300000,3.300000,1.200000,1.300000,-1.400000,-1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01790', XB=3.300000,3.300000,-0.600000,-0.500000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01791', XB=3.300000,3.300000,0.500000,0.600000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01792', XB=3.400000,3.400000,-1.100000,-0.800000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01793', XB=3.400000,3.400000,0.800000,1.100000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01794', XB=3.400000,3.400000,-0.800000,-0.700000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01796', XB=3.400000,3.400000,0.700000,0.800000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01798', XB=3.400000,3.400000,-1.200000,-1.100000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01799', XB=3.400000,3.400000,-1.200000,-1.100000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01801', XB=3.400000,3.400000,1.100000,1.200000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01802', XB=3.400000,3.400000,1.100000,1.200000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01805', XB=3.400000,3.400000,-1.400000,-1.300000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01806', XB=3.400000,3.400000,1.300000,1.400000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01807', XB=3.400000,3.400000,-0.400000,-0.300000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01808', XB=3.400000,3.400000,0.300000,0.400000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01809', XB=3.500000,3.500000,-1.200000,-1.100000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01810', XB=3.500000,3.500000,-0.800000,-0.700000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01811', XB=3.500000,3.500000,0.700000,0.800000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01812', XB=3.500000,3.500000,1.100000,1.200000,-2.000000,-1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01817', XB=3.500000,3.500000,-1.300000,-1.200000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01818', XB=3.500000,3.500000,1.200000,1.300000,-1.300000,-1.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01821', XB=3.500000,3.500000,-1.500000,-1.400000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01822', XB=3.500000,3.500000,1.400000,1.500000,-0.600000,-0.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01823', XB=3.500000,3.500000,-1.400000,-1.300000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01824', XB=3.500000,3.500000,1.300000,1.400000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01825', XB=3.500000,3.500000,-1.300000,-1.200000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01826', XB=3.500000,3.500000,1.200000,1.300000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01829', XB=3.600000,3.600000,-0.700000,-0.600000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01830', XB=3.600000,3.600000,0.600000,0.700000,-1.900000,-1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01831', XB=3.600000,3.600000,-1.300000,-1.200000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01833', XB=3.600000,3.600000,1.200000,1.300000,-1.800000,-1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01839', XB=3.600000,3.600000,-1.500000,-1.400000,-0.200000,0.200000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01840', XB=3.600000,3.600000,1.400000,1.500000,-0.200000,0.200000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01841', XB=3.600000,3.600000,-0.800000,-0.700000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01842', XB=3.600000,3.600000,0.700000,0.800000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01843', XB=3.600000,3.600000,-0.500000,-0.400000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01844', XB=3.600000,3.600000,0.400000,0.500000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01847', XB=3.700000,3.700000,-1.500000,-1.400000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01848', XB=3.700000,3.700000,-1.500000,-1.400000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01849', XB=3.700000,3.700000,1.400000,1.500000,-0.400000,-0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01850', XB=3.700000,3.700000,1.400000,1.500000,-0.300000,-0.200000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01851', XB=3.700000,3.700000,-1.500000,-1.400000,0.200000,0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01852', XB=3.700000,3.700000,-1.500000,-1.400000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01853', XB=3.700000,3.700000,1.400000,1.500000,0.200000,0.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01854', XB=3.700000,3.700000,1.400000,1.500000,0.300000,0.400000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01855', XB=3.700000,3.700000,-0.700000,-0.600000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01856', XB=3.700000,3.700000,0.600000,0.700000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01857', XB=3.700000,3.700000,-0.100000,0.100000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01866', XB=3.800000,3.800000,-1.500000,-1.400000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01867', XB=3.800000,3.800000,1.400000,1.500000,0.400000,0.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01868', XB=3.800000,3.800000,-1.400000,-1.300000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01869', XB=3.800000,3.800000,1.300000,1.400000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01870', XB=3.800000,3.800000,-0.200000,-0.100000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01871', XB=3.800000,3.800000,0.100000,0.200000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01876', XB=3.900000,3.900000,-1.300000,-1.200000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01877', XB=3.900000,3.900000,1.200000,1.300000,-1.200000,-1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01880', XB=3.900000,3.900000,-0.300000,-0.200000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01881', XB=3.900000,3.900000,0.200000,0.300000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01889', XB=4.000000,4.000000,-1.500000,-1.400000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01890', XB=4.000000,4.000000,1.400000,1.500000,0.500000,0.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01891', XB=4.000000,4.000000,-0.600000,-0.500000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01892', XB=4.000000,4.000000,0.500000,0.600000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF01899', XB=4.100000,4.100000,-1.500000,-1.400000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01900', XB=4.100000,4.100000,1.400000,1.500000,0.600000,0.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01903', XB=4.200000,4.200000,-1.400000,-1.300000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01904', XB=4.200000,4.200000,1.300000,1.400000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01905', XB=4.200000,4.200000,-0.900000,-0.800000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01906', XB=4.200000,4.200000,0.800000,0.900000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01907', XB=4.200000,4.200000,-0.400000,-0.300000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01908', XB=4.200000,4.200000,0.300000,0.400000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01919', XB=4.300000,4.300000,-1.300000,-1.200000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01920', XB=4.300000,4.300000,1.200000,1.300000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01921', XB=4.300000,4.300000,-1.000000,-0.900000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01922', XB=4.300000,4.300000,0.900000,1.000000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01923', XB=4.300000,4.300000,-0.800000,-0.700000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01924', XB=4.300000,4.300000,0.700000,0.800000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01933', XB=4.400000,4.400000,-1.500000,-1.400000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01934', XB=4.400000,4.400000,1.400000,1.500000,0.700000,0.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01935', XB=4.400000,4.400000,-1.100000,-1.000000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01936', XB=4.400000,4.400000,1.000000,1.100000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01947', XB=4.500000,4.500000,-1.400000,-1.300000,1.100000,1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01948', XB=4.500000,4.500000,1.300000,1.400000,1.100000,1.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01949', XB=4.500000,4.500000,-1.200000,-1.100000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01950', XB=4.500000,4.500000,1.100000,1.200000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01953', XB=4.600000,4.600000,-1.300000,-1.200000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01954', XB=4.600000,4.600000,1.200000,1.300000,1.300000,1.400000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01955', XB=4.600000,4.600000,-0.700000,-0.600000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01956', XB=4.600000,4.600000,0.600000,0.700000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01957', XB=4.600000,4.600000,-0.500000,-0.400000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01958', XB=4.600000,4.600000,0.400000,0.500000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01963', XB=4.700000,4.700000,-1.500000,-1.400000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01964', XB=4.700000,4.700000,1.400000,1.500000,0.800000,0.900000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01965', XB=4.700000,4.700000,-0.100000,0.100000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01968', XB=4.800000,4.800000,-0.200000,-0.100000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01969', XB=4.800000,4.800000,0.100000,0.200000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01978', XB=4.900000,4.900000,-1.100000,-1.000000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01979', XB=4.900000,4.900000,1.000000,1.100000,1.600000,1.700000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01980', XB=4.900000,4.900000,-1.000000,-0.900000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01981', XB=4.900000,4.900000,0.900000,1.000000,1.700000,1.800000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01989', XB=5.000000,5.000000,-1.500000,-1.400000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01990', XB=5.000000,5.000000,1.400000,1.500000,0.900000,1.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF01991', XB=5.000000,5.000000,-1.400000,-1.300000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01992', XB=5.000000,5.000000,1.300000,1.400000,1.200000,1.300000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01993', XB=5.000000,5.000000,-1.200000,-1.100000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01994', XB=5.000000,5.000000,1.100000,1.200000,1.500000,1.600000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01997', XB=5.100000,5.100000,-0.900000,-0.800000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01998', XB=5.100000,5.100000,0.800000,0.900000,1.800000,1.900000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF01999', XB=5.100000,5.100000,-0.300000,-0.200000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02000', XB=5.100000,5.100000,0.200000,0.300000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF02007', XB=5.200000,5.200000,-0.600000,-0.500000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF02008', XB=5.200000,5.200000,0.500000,0.600000,2.000000,2.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02017', XB=5.300000,5.300000,-1.300000,-1.200000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF02018', XB=5.300000,5.300000,1.200000,1.300000,1.400000,1.500000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02025', XB=5.500000,5.500000,-0.800000,-0.700000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02026', XB=5.500000,5.500000,0.700000,0.800000,1.900000,2.000000, IOR=-1, SURF_ID='AL2024_R1749' /
&VENT ID='VF02035', XB=5.700000,5.700000,-1.500000,-1.400000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02036', XB=5.700000,5.700000,1.400000,1.500000,1.000000,1.100000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02037', XB=5.700000,5.700000,-0.400000,-0.300000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0420' /
&VENT ID='VF02038', XB=5.700000,5.700000,0.300000,0.400000,2.100000,2.200000, IOR=-1, SURF_ID='AL2024_R0840' /
&VENT ID='VF02069', XB=8.200000,8.991667,-0.450000,-0.400000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02070', XB=8.200000,8.991667,0.400000,0.450000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02072', XB=8.200000,8.299691,0.900000,0.950000,1.850000,1.850000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02109', XB=8.200000,8.299691,-1.450000,-1.400000,1.150000,1.150000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02111', XB=8.200000,8.299691,1.400000,1.450000,1.150000,1.150000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02124', XB=8.200000,8.299691,1.000000,1.050000,1.750000,1.750000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02141', XB=8.598765,9.296605,-0.400000,-0.325000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02142', XB=8.598765,9.296605,-0.325000,-0.250000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02143', XB=9.296605,9.994444,-0.400000,-0.250000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02145', XB=8.598765,9.994444,0.250000,0.400000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02154', XB=9.220370,9.317129,-0.250000,-0.200000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02155', XB=9.317129,9.994444,-0.250000,-0.200000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02157', XB=9.704166,9.800925,0.200000,0.250000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0210' /
&VENT ID='VF02158', XB=9.800925,9.994444,0.200000,0.250000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02170', XB=9.906481,9.994444,-0.200000,-0.150000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02172', XB=9.906481,9.994444,0.150000,0.200000,2.150000,2.150000, IOR=3, SURF_ID='AL2024_R0490' /
&VENT ID='VF02207', XB=1.700000,1.800000,-0.400000,-0.300000,1.100000,1.100000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02208', XB=1.700000,1.800000,0.300000,0.400000,1.100000,1.100000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02209', XB=1.700000,1.800000,-0.300000,0.300000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02210', XB=1.800000,1.900000,-0.300000,0.200000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02211', XB=1.800000,1.900000,0.200000,0.300000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02212', XB=1.800000,1.900000,-0.400000,-0.300000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02213', XB=1.800000,1.900000,0.300000,0.400000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02214', XB=1.900000,2.000000,-0.300000,0.300000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02215', XB=1.900000,2.100000,-0.500000,-0.400000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02216', XB=1.900000,1.966667,0.400000,0.500000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02217', XB=1.966667,2.100000,0.400000,0.500000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02218', XB=1.900000,1.966667,-0.400000,-0.300000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02219', XB=1.966667,2.033333,-0.400000,-0.300000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0280' /
&VENT ID='VF02220', XB=2.033333,2.100000,-0.400000,-0.300000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02221', XB=1.900000,2.100000,0.300000,0.400000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02222', XB=2.000000,2.100000,-0.200000,0.200000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02223', XB=2.000000,2.200000,-0.600000,-0.500000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02224', XB=2.000000,2.200000,0.500000,0.600000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02227', XB=2.100000,2.200000,-0.500000,-0.400000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02228', XB=2.100000,2.200000,0.400000,0.500000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02229', XB=2.100000,2.200000,-0.400000,-0.300000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02230', XB=2.100000,2.200000,0.300000,0.400000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02231', XB=2.100000,2.200000,-0.200000,0.200000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02234', XB=2.200000,2.300000,-0.700000,-0.600000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02235', XB=2.200000,2.300000,0.600000,0.700000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02236', XB=2.200000,2.300000,-0.600000,-0.500000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02237', XB=2.200000,2.300000,0.500000,0.600000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02238', XB=2.200000,2.300000,-0.500000,-0.400000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02239', XB=2.200000,2.300000,0.400000,0.500000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02240', XB=2.200000,2.400000,-0.400000,-0.300000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02241', XB=2.200000,2.300000,0.300000,0.400000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02242', XB=2.300000,2.400000,0.300000,0.400000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02243', XB=2.200000,2.400000,-0.200000,0.200000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02244', XB=2.300000,2.400000,-0.800000,-0.700000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02245', XB=2.300000,2.400000,0.700000,0.800000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02246', XB=2.300000,2.400000,-0.700000,-0.600000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02247', XB=2.300000,2.400000,0.600000,0.700000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02248', XB=2.300000,2.500000,-0.600000,-0.500000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02249', XB=2.300000,2.500000,0.500000,0.600000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02250', XB=2.300000,2.500000,-0.500000,-0.400000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02251', XB=2.300000,2.500000,0.400000,0.500000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02254', XB=2.400000,2.500000,-0.400000,-0.300000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02255', XB=2.400000,2.500000,0.300000,0.400000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02256', XB=2.400000,2.500000,-0.200000,0.200000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02257', XB=2.400000,2.600000,-0.700000,-0.600000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02258', XB=2.400000,2.466667,0.600000,0.700000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02259', XB=2.466667,2.600000,0.600000,0.700000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02260', XB=2.500000,2.600000,-0.900000,-0.800000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02261', XB=2.500000,2.600000,0.800000,0.900000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02262', XB=2.500000,2.600000,-0.600000,-0.500000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02263', XB=2.500000,2.600000,0.500000,0.600000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02264', XB=2.500000,2.600000,-0.500000,-0.400000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02265', XB=2.500000,2.600000,0.400000,0.500000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02266', XB=2.500000,2.600000,-0.400000,-0.300000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02267', XB=2.500000,2.600000,0.300000,0.400000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02268', XB=2.500000,2.600000,-0.300000,-0.200000,1.800000,1.800000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02269', XB=2.500000,2.600000,0.200000,0.300000,1.800000,1.800000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02272', XB=2.600000,2.700000,-0.700000,-0.600000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02273', XB=2.600000,2.700000,0.600000,0.700000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02274', XB=2.600000,2.700000,-0.600000,-0.500000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02275', XB=2.600000,2.700000,0.500000,0.600000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02276', XB=2.600000,2.700000,-0.500000,-0.400000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02277', XB=2.600000,2.700000,0.400000,0.500000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02278', XB=2.600000,2.800000,-0.900000,-0.800000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02279', XB=2.600000,2.800000,0.800000,0.900000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02280', XB=2.600000,2.800000,-0.800000,-0.700000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02281', XB=2.600000,2.800000,0.700000,0.800000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02282', XB=2.700000,2.800000,-0.600000,-0.500000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0280' /
&VENT ID='VF02283', XB=2.700000,2.800000,0.500000,0.600000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02284', XB=2.700000,2.900000,-1.000000,-0.900000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02285', XB=2.700000,2.900000,0.900000,1.000000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02286', XB=2.800000,3.000000,-0.900000,-0.800000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02287', XB=2.800000,3.000000,0.800000,0.900000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02288', XB=2.800000,3.000000,-0.800000,-0.700000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02289', XB=2.800000,3.000000,0.700000,0.800000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02292', XB=2.900000,3.100000,-1.000000,-0.900000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02293', XB=2.900000,3.100000,0.900000,1.000000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02294', XB=3.000000,3.200000,-1.100000,-1.000000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02295', XB=3.000000,3.200000,1.000000,1.100000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02296', XB=3.000000,3.200000,-0.800000,-0.700000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02297', XB=3.000000,3.200000,0.700000,0.800000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02298', XB=3.000000,3.300000,-0.900000,-0.800000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02299', XB=3.000000,3.200000,0.800000,0.900000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02300', XB=3.200000,3.300000,0.800000,0.900000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02301', XB=3.100000,3.300000,-1.000000,-0.900000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02302', XB=3.300000,3.400000,-1.000000,-0.900000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0280' /
&VENT ID='VF02303', XB=3.100000,3.400000,0.900000,1.000000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02306', XB=3.200000,3.600000,-1.100000,-1.000000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02307', XB=3.200000,3.600000,1.000000,1.100000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02308', XB=3.300000,3.525000,-0.900000,-0.800000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02309', XB=3.525000,3.600000,-0.900000,-0.800000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0280' /
&VENT ID='VF02310', XB=3.300000,3.600000,0.800000,0.900000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02311', XB=3.300000,3.700000,-1.200000,-1.100000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02312', XB=3.300000,3.700000,1.100000,1.200000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02313', XB=3.400000,3.600000,-1.000000,-0.900000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02314', XB=3.600000,3.700000,-1.000000,-0.900000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0280' /
&VENT ID='VF02315', XB=3.700000,3.800000,-1.000000,-0.900000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02316', XB=3.400000,3.800000,0.900000,1.000000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02317', XB=3.600000,3.700000,-0.900000,-0.800000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02318', XB=3.600000,3.700000,0.800000,0.900000,1.700000,1.700000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02319', XB=3.600000,4.000000,-1.100000,-1.000000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02320', XB=3.600000,4.000000,1.000000,1.100000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02323', XB=3.700000,4.200000,-1.200000,-1.100000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02324', XB=3.700000,3.800000,1.100000,1.200000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02325', XB=3.800000,4.200000,1.100000,1.200000,1.300000,1.300000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02326', XB=3.800000,4.000000,-1.000000,-0.900000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02327', XB=4.000000,4.100000,-1.000000,-0.900000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0210' /
&VENT ID='VF02328', XB=3.800000,4.100000,0.900000,1.000000,1.600000,1.600000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02329', XB=3.900000,3.975000,-1.300000,-1.200000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02330', XB=3.975000,4.200000,-1.300000,-1.200000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02331', XB=3.900000,3.975000,1.200000,1.300000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0490' /
&VENT ID='VF02332', XB=3.975000,4.200000,1.200000,1.300000,1.200000,1.200000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02333', XB=4.000000,4.200000,-1.100000,-1.000000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02334', XB=4.000000,4.200000,1.000000,1.100000,1.500000,1.500000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02335', XB=4.200000,4.300000,-1.200000,-1.100000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0350' /
&VENT ID='VF02336', XB=4.200000,4.300000,1.100000,1.200000,1.400000,1.400000, IOR=3, SURF_ID='WINS_R0420' /
&VENT ID='VF02337', XB=1.700000,1.700000,-0.300000,0.300000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02338', XB=1.800000,1.800000,-0.400000,-0.300000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02339', XB=1.800000,1.800000,0.300000,0.400000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02340', XB=1.900000,1.900000,-0.500000,-0.400000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02341', XB=1.900000,1.900000,0.400000,0.500000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02342', XB=1.900000,1.900000,-0.400000,0.400000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02343', XB=2.000000,2.000000,-0.600000,-0.500000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0700' /
&VENT ID='VF02344', XB=2.000000,2.000000,0.500000,0.600000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02345', XB=2.000000,2.000000,-0.200000,0.200000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02346', XB=2.100000,2.100000,-0.500000,-0.400000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02347', XB=2.100000,2.100000,0.400000,0.500000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02348', XB=2.100000,2.100000,-0.400000,-0.300000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02349', XB=2.100000,2.100000,0.300000,0.400000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02350', XB=2.100000,2.100000,-0.200000,0.200000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02351', XB=2.200000,2.200000,-0.700000,-0.600000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02352', XB=2.200000,2.200000,0.600000,0.700000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1189' /
&VENT ID='VF02353', XB=2.200000,2.200000,-0.600000,-0.500000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02354', XB=2.200000,2.200000,0.500000,0.600000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02355', XB=2.200000,2.200000,-0.500000,-0.400000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02356', XB=2.200000,2.200000,0.400000,0.500000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02357', XB=2.200000,2.200000,-0.400000,-0.300000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02358', XB=2.200000,2.200000,0.300000,0.400000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02359', XB=2.200000,2.200000,-0.200000,0.200000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02360', XB=2.300000,2.300000,-0.800000,-0.700000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02361', XB=2.300000,2.300000,0.700000,0.800000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02362', XB=2.300000,2.300000,-0.700000,-0.600000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02363', XB=2.300000,2.300000,0.600000,0.700000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02364', XB=2.300000,2.300000,-0.600000,-0.500000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02365', XB=2.300000,2.300000,0.500000,0.600000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02366', XB=2.300000,2.300000,-0.500000,-0.400000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02367', XB=2.300000,2.300000,0.400000,0.500000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02368', XB=2.400000,2.400000,-0.700000,-0.600000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02369', XB=2.400000,2.400000,0.600000,0.700000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02370', XB=2.400000,2.400000,-0.400000,-0.300000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02371', XB=2.400000,2.400000,0.300000,0.400000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02372', XB=2.400000,2.400000,-0.200000,0.200000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02373', XB=2.500000,2.500000,-0.900000,-0.800000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02374', XB=2.500000,2.500000,0.800000,0.900000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02375', XB=2.500000,2.500000,-0.600000,-0.500000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02376', XB=2.500000,2.500000,0.500000,0.600000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02377', XB=2.500000,2.500000,-0.500000,-0.400000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02378', XB=2.500000,2.500000,0.400000,0.500000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02379', XB=2.500000,2.500000,-0.400000,-0.300000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02380', XB=2.500000,2.500000,0.300000,0.400000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02381', XB=2.500000,2.500000,-0.300000,-0.200000,1.700000,1.800000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02382', XB=2.500000,2.500000,-0.200000,0.200000,1.700000,1.800000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02383', XB=2.500000,2.500000,0.200000,0.300000,1.700000,1.800000, IOR=-1, SURF_ID='WINS_R0840' /
&VENT ID='VF02384', XB=2.600000,2.600000,-0.900000,-0.800000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02385', XB=2.600000,2.600000,0.800000,0.900000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02386', XB=2.600000,2.600000,-0.700000,-0.600000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02387', XB=2.600000,2.600000,0.600000,0.700000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02388', XB=2.600000,2.600000,-0.600000,-0.500000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02389', XB=2.600000,2.600000,0.500000,0.600000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02390', XB=2.600000,2.600000,-0.500000,-0.400000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02391', XB=2.600000,2.600000,0.400000,0.500000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02392', XB=2.700000,2.700000,-1.000000,-0.900000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02393', XB=2.700000,2.700000,0.900000,1.000000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02394', XB=2.700000,2.700000,-0.600000,-0.500000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02395', XB=2.700000,2.700000,0.500000,0.600000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02396', XB=2.800000,2.800000,-0.900000,-0.800000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1119' /
&VENT ID='VF02397', XB=2.800000,2.800000,0.800000,0.900000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02398', XB=2.800000,2.800000,-0.800000,-0.700000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02399', XB=2.800000,2.800000,0.700000,0.800000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02400', XB=2.900000,2.900000,-1.000000,-0.900000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02401', XB=2.900000,2.900000,0.900000,1.000000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02402', XB=3.000000,3.000000,-1.100000,-1.000000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02403', XB=3.000000,3.000000,1.000000,1.100000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02404', XB=3.000000,3.000000,-0.900000,-0.800000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02405', XB=3.000000,3.000000,0.800000,0.900000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02406', XB=3.000000,3.000000,-0.800000,-0.700000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02407', XB=3.000000,3.000000,0.700000,0.800000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02408', XB=3.100000,3.100000,-1.000000,-0.900000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02409', XB=3.100000,3.100000,0.900000,1.000000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02410', XB=3.200000,3.200000,-1.100000,-1.000000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02411', XB=3.200000,3.200000,1.000000,1.100000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02412', XB=3.200000,3.200000,-0.800000,-0.700000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02413', XB=3.200000,3.200000,0.700000,0.800000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02414', XB=3.300000,3.300000,-1.200000,-1.100000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02415', XB=3.300000,3.300000,1.100000,1.200000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02416', XB=3.300000,3.300000,-0.900000,-0.800000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02417', XB=3.300000,3.300000,0.800000,0.900000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02418', XB=3.400000,3.400000,-1.000000,-0.900000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02419', XB=3.400000,3.400000,0.900000,1.000000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02420', XB=3.600000,3.600000,-1.100000,-1.000000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02421', XB=3.600000,3.600000,1.000000,1.100000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02422', XB=3.600000,3.600000,-0.900000,-0.800000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R0770' /
&VENT ID='VF02423', XB=3.600000,3.600000,0.800000,0.900000,1.600000,1.700000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02424', XB=3.700000,3.700000,-1.200000,-1.100000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02425', XB=3.700000,3.700000,1.100000,1.200000,1.200000,1.300000, IOR=-1, SURF_ID='WINS_R1399' /
&VENT ID='VF02426', XB=3.800000,3.800000,-1.000000,-0.900000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02427', XB=3.800000,3.800000,0.900000,1.000000,1.500000,1.600000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02428', XB=3.900000,3.900000,-1.300000,-1.200000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02429', XB=3.900000,3.900000,1.200000,1.300000,1.100000,1.200000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02430', XB=4.000000,4.000000,-1.100000,-1.000000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02431', XB=4.000000,4.000000,1.000000,1.100000,1.400000,1.500000, IOR=-1, SURF_ID='WINS_R1609' /
&VENT ID='VF02432', XB=4.200000,4.200000,-1.200000,-1.100000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1329' /
&VENT ID='VF02433', XB=4.200000,4.200000,1.100000,1.200000,1.300000,1.400000, IOR=-1, SURF_ID='WINS_R1539' /
&VENT ID='VF02435', XB=1.600000,1.700000,-0.900000,-0.600000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02436', XB=1.600000,1.700000,-0.600000,-0.500000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02438', XB=1.600000,1.700000,0.400000,0.800000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02439', XB=1.600000,1.700000,0.800000,0.900000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02444', XB=1.600000,1.700000,-0.900000,-0.600000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02445', XB=1.600000,1.700000,-0.600000,-0.500000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02449', XB=1.600000,1.700000,0.400000,0.800000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02450', XB=1.600000,1.700000,0.800000,0.900000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02453', XB=1.800000,1.900000,-1.100000,-1.000000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02455', XB=1.800000,1.900000,1.000000,1.100000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02457', XB=1.800000,1.900000,-1.100000,-1.000000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02459', XB=1.800000,1.900000,1.000000,1.100000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02473', XB=3.600000,3.700000,-1.500000,-1.400000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02475', XB=3.600000,3.700000,1.400000,1.500000,0.000000,0.000000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02477', XB=3.600000,3.700000,-1.500000,-1.400000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02479', XB=3.600000,3.700000,1.400000,1.500000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02505', XB=6.900000,7.000000,-0.200000,0.200000,0.100000,0.100000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02509', XB=1.600000,1.600000,-1.000000,-0.900000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02511', XB=1.600000,1.600000,0.900000,1.000000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02512', XB=1.600000,1.600000,-0.900000,-0.800000,0.000000,0.400000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02513', XB=1.600000,1.600000,-0.900000,-0.800000,0.400000,0.500000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02515', XB=1.600000,1.600000,0.800000,0.900000,0.000000,0.400000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02516', XB=1.600000,1.600000,0.800000,0.900000,0.400000,0.500000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02518', XB=1.600000,1.600000,-0.800000,-0.700000,0.000000,0.500000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02519', XB=1.600000,1.600000,-0.800000,-0.700000,0.500000,0.600000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02521', XB=1.600000,1.600000,0.700000,0.800000,0.000000,0.500000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02522', XB=1.600000,1.600000,0.700000,0.800000,0.500000,0.600000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02524', XB=1.600000,1.600000,-0.700000,-0.600000,0.000000,0.600000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02525', XB=1.600000,1.600000,-0.700000,-0.600000,0.600000,0.700000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02527', XB=1.600000,1.600000,0.600000,0.700000,0.000000,0.500000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02528', XB=1.600000,1.600000,0.600000,0.700000,0.500000,0.600000, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02529', XB=1.600000,1.600000,0.600000,0.700000,0.600000,0.700000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02531', XB=1.600000,1.600000,-0.600000,-0.500000,0.000000,0.300000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02532', XB=1.600000,1.600000,-0.600000,-0.500000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02533', XB=1.600000,1.600000,-0.600000,-0.500000,0.400000,0.700000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02534', XB=1.600000,1.600000,-0.600000,-0.500000,0.700000,0.800000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02536', XB=1.600000,1.600000,0.500000,0.600000,0.000000,0.700000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02537', XB=1.600000,1.600000,0.500000,0.600000,0.700000,0.800000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02540', XB=1.600000,1.600000,-0.500000,-0.400000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02541', XB=1.600000,1.600000,-0.500000,-0.400000,0.400000,0.800000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02542', XB=1.600000,1.600000,-0.500000,-0.400000,0.800000,0.900000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02545', XB=1.600000,1.600000,-0.400000,-0.300000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02546', XB=1.600000,1.600000,-0.400000,-0.300000,0.400000,0.700000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02547', XB=1.600000,1.600000,-0.400000,-0.300000,0.700000,0.800000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02548', XB=1.600000,1.600000,-0.400000,-0.300000,0.800000,0.900000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02551', XB=1.600000,1.600000,-0.300000,-0.100000,0.700000,0.900000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02552', XB=1.600000,1.600000,-0.300000,-0.100000,0.900000,1.000000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02554', XB=1.600000,1.600000,0.100000,0.200000,0.700000,0.900000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02555', XB=1.600000,1.600000,0.100000,0.200000,0.900000,1.000000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02557', XB=1.600000,1.600000,0.200000,0.300000,0.700000,0.800000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02558', XB=1.600000,1.600000,0.200000,0.300000,0.800000,0.900000, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02559', XB=1.600000,1.600000,0.200000,0.300000,0.900000,1.000000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02561', XB=1.600000,1.600000,0.300000,0.400000,0.300000,0.400000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02562', XB=1.600000,1.600000,0.300000,0.400000,0.400000,0.800000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02563', XB=1.600000,1.600000,0.300000,0.400000,0.800000,0.900000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02565', XB=1.600000,1.600000,0.400000,0.500000,0.000000,0.700000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02566', XB=1.600000,1.600000,0.400000,0.500000,0.700000,0.800000, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02567', XB=1.600000,1.600000,0.400000,0.500000,0.800000,0.900000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02570', XB=1.600000,1.600000,-0.100000,0.000000,0.700000,0.900000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02571', XB=1.600000,1.600000,-0.100000,0.000000,0.900000,1.100000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02573', XB=1.600000,1.600000,0.000000,0.100000,0.700000,0.900000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02574', XB=1.600000,1.600000,0.000000,0.100000,0.900000,1.000000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02575', XB=1.600000,1.600000,0.000000,0.100000,1.000000,1.100000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02577', XB=3.800000,3.800000,-0.500000,-0.400000,-1.411765,-1.317647, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02578', XB=3.800000,3.800000,-0.500000,-0.400000,-1.317647,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02579', XB=3.800000,3.800000,-0.500000,-0.400000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02582', XB=3.800000,3.800000,-0.400000,-0.300000,-1.411765,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02583', XB=3.800000,3.800000,-0.400000,-0.300000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02586', XB=3.800000,3.800000,-0.300000,-0.200000,-1.505882,-1.411765, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02587', XB=3.800000,3.800000,-0.300000,-0.200000,-1.411765,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02588', XB=3.800000,3.800000,-0.300000,-0.200000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02591', XB=3.800000,3.800000,-0.200000,-0.100000,-1.505882,-1.411765, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02592', XB=3.800000,3.800000,-0.200000,-0.100000,-1.411765,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02593', XB=3.800000,3.800000,-0.200000,-0.100000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02596', XB=3.800000,3.800000,-0.100000,0.200000,-1.505882,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02597', XB=3.800000,3.800000,-0.100000,0.200000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02600', XB=3.800000,3.800000,0.200000,0.300000,-1.505882,-1.411765, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02601', XB=3.800000,3.800000,0.200000,0.300000,-1.411765,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02602', XB=3.800000,3.800000,0.200000,0.300000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02605', XB=3.800000,3.800000,0.300000,0.400000,-1.411765,-1.317647, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02606', XB=3.800000,3.800000,0.300000,0.400000,-1.317647,-1.223529, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02607', XB=3.800000,3.800000,0.300000,0.400000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02610', XB=3.800000,3.800000,0.400000,0.500000,-1.411765,-1.317647, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02611', XB=3.800000,3.800000,0.400000,0.500000,-1.317647,-1.223529, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02612', XB=3.800000,3.800000,0.400000,0.500000,-1.223529,-1.129412, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02613', XB=3.800000,3.800000,0.400000,0.500000,-1.129412,-1.035294, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02614', XB=3.800000,3.800000,0.400000,0.500000,-1.035294,-0.658824, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02615', XB=3.800000,3.800000,0.400000,0.500000,-0.658824,-0.564706, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02618', XB=3.800000,3.800000,-0.800000,-0.725000,-1.031250,-0.562500, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02621', XB=3.800000,3.800000,-0.725000,-0.650000,-1.218750,-1.125000, IOR=-1, SURF_ID='AL7075_R0420' /
&VENT ID='VF02622', XB=3.800000,3.800000,-0.725000,-0.650000,-1.125000,-0.937500, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02625', XB=3.800000,3.800000,-0.650000,-0.575000,-1.218750,-1.031250, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02628', XB=3.800000,3.800000,-0.575000,-0.500000,-1.312500,-1.125000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02631', XB=3.800000,3.800000,0.500000,0.575000,-1.312500,-1.218750, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02632', XB=3.800000,3.800000,0.500000,0.575000,-1.218750,-1.125000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02633', XB=3.800000,3.800000,0.500000,0.575000,-1.125000,-1.031250, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02635', XB=3.800000,3.800000,0.500000,0.575000,-0.656250,-0.562500, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02638', XB=3.800000,3.800000,0.575000,0.650000,-1.218750,-1.125000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02639', XB=3.800000,3.800000,0.575000,0.650000,-1.125000,-1.031250, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02640', XB=3.800000,3.800000,0.575000,0.650000,-1.031250,-0.937500, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02643', XB=3.800000,3.800000,0.650000,0.725000,-1.031250,-0.937500, IOR=-1, SURF_ID='AL7075_R1329' /
&VENT ID='VF02644', XB=3.800000,3.800000,0.650000,0.725000,-0.937500,-0.562500, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02647', XB=3.800000,3.800000,0.725000,0.800000,-1.031250,-0.562500, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02650', XB=3.800000,3.800000,-0.900000,-0.800000,-0.746667,-0.560000, IOR=-1, SURF_ID='AL7075_R1749' /
&VENT ID='VF02653', XB=3.800000,3.800000,0.800000,0.900000,-0.746667,-0.560000, IOR=-1, SURF_ID='AL7075_R0840' /
&VENT ID='VF02680', XB=8.200000,8.295000,-1.200000,-1.100000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02681', XB=8.200000,8.295000,-1.100000,-1.000000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0070' /
&VENT ID='VF02683', XB=8.200000,8.295000,-0.900000,-0.800000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02684', XB=8.200000,8.295000,-0.800000,-0.700000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0070' /
&VENT ID='VF02686', XB=8.200000,8.295000,-0.600000,-0.500000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02687', XB=8.200000,8.295000,-0.500000,-0.400000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02688', XB=8.200000,8.295000,-0.400000,-0.300000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0070' /
&VENT ID='VF02690', XB=8.200000,8.295000,-0.200000,0.200000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02692', XB=8.200000,8.295000,0.300000,0.600000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0140' /
&VENT ID='VF02694', XB=8.200000,8.295000,0.700000,0.800000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02695', XB=8.200000,8.295000,0.800000,0.900000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0070' /
&VENT ID='VF02697', XB=8.200000,8.295000,1.000000,1.100000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0210' /
&VENT ID='VF02698', XB=8.200000,8.295000,1.100000,1.200000,0.150000,0.150000, IOR=3, SURF_ID='AL7075_R0070' /
&VENT ID='VF02744', XB=9.150000,9.150000,-1.000000,-0.900000,0.150000,0.247059, IOR=-1, SURF_ID='AL7075_R0350' /
&VENT ID='VF02746', XB=9.150000,9.150000,0.900000,1.000000,0.150000,0.247059, IOR=-1, SURF_ID='AL7075_R0350' /
&VENT ID='VF02748', XB=9.150000,9.150000,-0.900000,-0.850000,0.150000,0.250000, IOR=-1, SURF_ID='AL7075_R0630' /
&VENT ID='VF02783', XB=2.000000,2.100000,-0.100000,0.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02784', XB=2.000000,2.066667,-0.200000,-0.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02785', XB=2.066667,2.133333,-0.200000,-0.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02786', XB=2.133333,2.200000,-0.200000,-0.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02787', XB=2.000000,2.066667,0.100000,0.200000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02788', XB=2.066667,2.133333,0.100000,0.200000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02789', XB=2.133333,2.200000,0.100000,0.200000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02792', XB=2.100000,2.200000,-0.300000,-0.200000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02793', XB=2.100000,2.200000,0.200000,0.300000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02794', XB=2.100000,2.200000,-0.100000,0.100000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02797', XB=2.200000,2.300000,-0.400000,-0.300000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02798', XB=2.200000,2.300000,0.300000,0.400000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02799', XB=2.200000,2.300000,-0.300000,-0.100000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02800', XB=2.200000,2.300000,0.100000,0.300000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02801', XB=2.200000,2.300000,-0.100000,0.100000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02804', XB=2.300000,2.400000,-0.500000,-0.400000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02805', XB=2.300000,2.400000,0.400000,0.500000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02806', XB=2.300000,2.400000,-0.400000,-0.300000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02807', XB=2.300000,2.400000,0.300000,0.400000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02809', XB=2.300000,2.400000,-0.200000,-0.100000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02810', XB=2.300000,2.400000,0.100000,0.200000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02812', XB=2.300000,2.400000,-0.100000,0.100000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02813', XB=2.400000,2.500000,-0.600000,-0.500000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02814', XB=2.400000,2.500000,0.500000,0.600000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02815', XB=2.400000,2.500000,-0.500000,-0.400000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02816', XB=2.400000,2.500000,0.400000,0.500000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02817', XB=2.400000,2.500000,-0.400000,-0.300000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02818', XB=2.400000,2.500000,0.300000,0.400000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02820', XB=2.400000,2.500000,-0.200000,-0.100000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02821', XB=2.400000,2.500000,0.100000,0.200000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02823', XB=2.400000,2.500000,-0.100000,0.100000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02824', XB=2.500000,2.600000,-0.700000,-0.600000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02825', XB=2.500000,2.600000,0.600000,0.700000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02826', XB=2.500000,2.600000,-0.600000,-0.500000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02827', XB=2.500000,2.600000,0.500000,0.600000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02828', XB=2.500000,2.600000,-0.500000,-0.400000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02829', XB=2.500000,2.600000,0.400000,0.500000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02830', XB=2.500000,2.600000,-0.400000,-0.300000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02831', XB=2.500000,2.600000,0.300000,0.400000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02833', XB=2.500000,2.600000,-0.200000,-0.100000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02834', XB=2.500000,2.600000,0.100000,0.200000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02836', XB=2.500000,2.600000,-0.100000,0.100000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02839', XB=2.600000,2.700000,-0.600000,-0.500000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02840', XB=2.600000,2.700000,0.500000,0.600000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02841', XB=2.600000,2.700000,-0.500000,-0.400000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02842', XB=2.600000,2.700000,0.400000,0.500000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02843', XB=2.600000,2.700000,-0.400000,-0.300000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02844', XB=2.600000,2.700000,0.300000,0.400000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02846', XB=2.600000,2.700000,-0.200000,-0.100000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02847', XB=2.600000,2.700000,0.100000,0.200000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02849', XB=2.600000,2.700000,-0.100000,0.100000,1.700000,1.700000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02850', XB=2.600000,2.800000,-0.700000,-0.600000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02851', XB=2.600000,2.800000,0.600000,0.700000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02854', XB=2.700000,2.800000,-0.600000,-0.500000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02855', XB=2.700000,2.800000,0.500000,0.600000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02856', XB=2.700000,2.800000,-0.500000,-0.400000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02857', XB=2.700000,2.800000,0.400000,0.500000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02858', XB=2.700000,2.800000,-0.400000,-0.300000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02859', XB=2.700000,2.800000,0.300000,0.400000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02860', XB=2.700000,2.800000,-0.300000,-0.100000,1.700000,1.700000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02861', XB=2.700000,2.800000,0.100000,0.200000,1.700000,1.700000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02862', XB=2.700000,2.800000,0.200000,0.300000,1.700000,1.700000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02867', XB=2.800000,2.900000,-0.700000,-0.600000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02868', XB=2.800000,2.900000,0.600000,0.700000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02869', XB=2.800000,2.900000,-0.600000,-0.500000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02870', XB=2.800000,2.900000,0.500000,0.600000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02871', XB=2.800000,2.900000,-0.500000,-0.400000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02872', XB=2.800000,2.900000,0.400000,0.500000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02875', XB=2.900000,3.000000,-0.900000,-0.800000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02876', XB=2.900000,3.000000,0.800000,0.900000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02877', XB=2.900000,3.000000,-0.700000,-0.600000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02878', XB=2.900000,3.000000,0.600000,0.700000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02879', XB=2.900000,3.000000,-0.600000,-0.500000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02880', XB=2.900000,3.000000,0.500000,0.600000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02884', XB=2.966667,3.100000,-0.800000,-0.700000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02886', XB=2.966667,3.100000,0.700000,0.800000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02891', XB=3.000000,3.133333,-0.900000,-0.800000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02892', XB=3.133333,3.200000,-0.900000,-0.800000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02893', XB=3.000000,3.066667,0.800000,0.900000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02894', XB=3.066667,3.133333,0.800000,0.900000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02895', XB=3.133333,3.200000,0.800000,0.900000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02896', XB=3.100000,3.200000,-0.800000,-0.700000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02897', XB=3.100000,3.200000,0.700000,0.800000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02900', XB=3.100000,3.200000,-1.000000,-0.900000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02901', XB=3.200000,3.300000,-1.000000,-0.900000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02902', XB=3.100000,3.200000,0.900000,1.000000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02903', XB=3.200000,3.300000,0.900000,1.000000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02904', XB=3.200000,3.300000,-0.900000,-0.800000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02905', XB=3.200000,3.300000,0.800000,0.900000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02906', XB=3.200000,3.300000,-0.800000,-0.700000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02907', XB=3.200000,3.300000,0.700000,0.800000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02910', XB=3.300000,3.433333,-1.000000,-0.900000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02911', XB=3.433333,3.500000,-1.000000,-0.900000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02912', XB=3.300000,3.366667,0.900000,1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02913', XB=3.366667,3.433333,0.900000,1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02914', XB=3.433333,3.500000,0.900000,1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02915', XB=3.300000,3.500000,-0.900000,-0.800000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02916', XB=3.300000,3.500000,0.800000,0.900000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02917', XB=3.300000,3.366667,-0.800000,-0.700000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02918', XB=3.366667,3.500000,-0.800000,-0.700000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02919', XB=3.300000,3.366667,0.700000,0.800000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02920', XB=3.366667,3.500000,0.700000,0.800000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02921', XB=3.400000,3.500000,-1.100000,-1.000000,1.000000,1.000000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02922', XB=3.400000,3.500000,1.000000,1.100000,1.000000,1.000000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02923', XB=3.500000,3.566667,-1.100000,-1.000000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02924', XB=3.566667,3.700000,-1.100000,-1.000000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02925', XB=3.500000,3.566667,1.000000,1.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02926', XB=3.566667,3.700000,1.000000,1.100000,1.100000,1.100000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02927', XB=3.500000,3.700000,-1.000000,-0.900000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02928', XB=3.500000,3.566667,0.900000,1.000000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02929', XB=3.566667,3.700000,0.900000,1.000000,1.300000,1.300000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02932', XB=3.500000,3.600000,-0.900000,-0.800000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02933', XB=3.600000,3.700000,-0.900000,-0.800000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02934', XB=3.700000,3.800000,-0.900000,-0.800000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02935', XB=3.500000,3.800000,0.800000,0.900000,1.500000,1.500000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02936', XB=3.700000,3.800000,-1.100000,-1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02937', XB=3.800000,3.900000,-1.100000,-1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02938', XB=3.900000,4.000000,-1.100000,-1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02939', XB=4.000000,4.100000,-1.100000,-1.000000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02940', XB=3.700000,4.000000,1.000000,1.100000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0420' /
&VENT ID='VF02941', XB=4.000000,4.100000,1.000000,1.100000,1.200000,1.200000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02942', XB=3.700000,3.800000,-1.000000,-0.900000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02943', XB=3.800000,4.000000,-1.000000,-0.900000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02944', XB=4.000000,4.100000,-1.000000,-0.900000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02945', XB=3.700000,3.800000,0.900000,1.000000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02946', XB=3.800000,4.100000,0.900000,1.000000,1.400000,1.400000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02947', XB=3.800000,4.100000,-1.200000,-1.100000,1.000000,1.000000, IOR=3, SURF_ID='CURT_R0350' /
&VENT ID='VF02948', XB=3.800000,4.100000,1.100000,1.200000,1.000000,1.000000, IOR=3, SURF_ID='CURT_R0140' /
&VENT ID='VF02949', XB=3.800000,4.100000,-0.900000,-0.800000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0210' /
&VENT ID='VF02950', XB=3.800000,4.000000,0.800000,0.900000,1.600000,1.600000, IOR=3, SURF_ID='CURT_R0280' /
&VENT ID='VF02952', XB=2.100000,2.100000,-0.300000,-0.200000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF02953', XB=2.100000,2.100000,0.200000,0.300000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0350' /
&VENT ID='VF02954', XB=2.100000,2.100000,-0.100000,0.100000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02955', XB=2.200000,2.200000,-0.400000,-0.300000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0280' /
&VENT ID='VF02956', XB=2.200000,2.200000,0.300000,0.400000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0350' /
&VENT ID='VF02957', XB=2.200000,2.200000,-0.300000,-0.100000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02958', XB=2.200000,2.200000,0.100000,0.200000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02959', XB=2.200000,2.200000,0.200000,0.300000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1329' /
&VENT ID='VF02960', XB=2.200000,2.200000,-0.100000,0.100000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02961', XB=2.300000,2.300000,-0.500000,-0.400000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF02962', XB=2.300000,2.300000,0.400000,0.500000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0350' /
&VENT ID='VF02963', XB=2.300000,2.300000,-0.400000,-0.300000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02964', XB=2.300000,2.300000,0.300000,0.400000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02966', XB=2.300000,2.300000,-0.200000,-0.100000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02967', XB=2.300000,2.300000,0.100000,0.200000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02969', XB=2.300000,2.300000,-0.100000,0.100000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02970', XB=2.400000,2.400000,-0.600000,-0.500000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF02971', XB=2.400000,2.400000,0.500000,0.600000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF02972', XB=2.400000,2.400000,-0.500000,-0.400000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02973', XB=2.400000,2.400000,0.400000,0.500000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF02974', XB=2.400000,2.400000,-0.400000,-0.300000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF02975', XB=2.400000,2.400000,0.300000,0.400000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF02977', XB=2.400000,2.400000,-0.200000,-0.100000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02978', XB=2.400000,2.400000,0.100000,0.200000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02980', XB=2.400000,2.400000,-0.100000,0.100000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02981', XB=2.500000,2.500000,-0.700000,-0.600000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF02982', XB=2.500000,2.500000,0.600000,0.700000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0280' /
&VENT ID='VF02983', XB=2.500000,2.500000,-0.600000,-0.500000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF02984', XB=2.500000,2.500000,0.500000,0.600000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02985', XB=2.500000,2.500000,-0.500000,-0.400000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02986', XB=2.500000,2.500000,0.400000,0.500000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF02987', XB=2.500000,2.500000,-0.400000,-0.300000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF02988', XB=2.500000,2.500000,0.300000,0.400000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF02990', XB=2.500000,2.500000,-0.200000,-0.100000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF02991', XB=2.500000,2.500000,0.100000,0.200000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02993', XB=2.500000,2.500000,-0.100000,0.100000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02994', XB=2.600000,2.600000,-0.700000,-0.600000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02995', XB=2.600000,2.600000,0.600000,0.700000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF02996', XB=2.600000,2.600000,-0.600000,-0.500000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF02997', XB=2.600000,2.600000,0.500000,0.600000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02998', XB=2.600000,2.600000,-0.500000,-0.400000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF02999', XB=2.600000,2.600000,0.400000,0.500000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03000', XB=2.600000,2.600000,-0.400000,-0.300000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF03001', XB=2.600000,2.600000,0.300000,0.400000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03003', XB=2.600000,2.600000,-0.200000,-0.100000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03004', XB=2.600000,2.600000,0.100000,0.200000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03006', XB=2.600000,2.600000,-0.100000,0.100000,1.600000,1.700000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03007', XB=2.700000,2.700000,-0.800000,-0.700000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1329' /
&VENT ID='VF03008', XB=2.700000,2.700000,0.700000,0.800000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03009', XB=2.700000,2.700000,-0.600000,-0.500000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03010', XB=2.700000,2.700000,0.500000,0.600000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03011', XB=2.700000,2.700000,-0.500000,-0.400000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03012', XB=2.700000,2.700000,0.400000,0.500000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03013', XB=2.700000,2.700000,-0.400000,-0.300000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF03014', XB=2.700000,2.700000,0.300000,0.400000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03016', XB=2.700000,2.700000,-0.200000,-0.100000,1.600000,1.700000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03017', XB=2.700000,2.700000,0.100000,0.200000,1.600000,1.700000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03021', XB=2.800000,2.800000,-0.700000,-0.600000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03022', XB=2.800000,2.800000,0.600000,0.700000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03023', XB=2.800000,2.800000,-0.600000,-0.500000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03024', XB=2.800000,2.800000,0.500000,0.600000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03025', XB=2.800000,2.800000,-0.500000,-0.400000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03026', XB=2.800000,2.800000,0.400000,0.500000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03029', XB=2.900000,2.900000,-0.900000,-0.800000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03033', XB=2.900000,2.900000,-0.700000,-0.600000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03034', XB=2.900000,2.900000,0.600000,0.700000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03035', XB=2.900000,2.900000,-0.600000,-0.500000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03036', XB=2.900000,2.900000,0.500000,0.600000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03037', XB=2.900000,2.900000,-0.500000,-0.400000,1.600000,1.700000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03038', XB=2.900000,2.900000,0.400000,0.500000,1.600000,1.700000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03039', XB=3.000000,3.000000,-0.900000,-0.800000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03040', XB=3.000000,3.000000,0.800000,0.900000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R0700' /
&VENT ID='VF03045', XB=3.100000,3.100000,-1.000000,-0.900000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03046', XB=3.100000,3.100000,0.900000,1.000000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0700' /
&VENT ID='VF03047', XB=3.100000,3.100000,-0.800000,-0.700000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R0700' /
&VENT ID='VF03048', XB=3.100000,3.100000,0.700000,0.800000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03051', XB=3.200000,3.200000,-0.900000,-0.800000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R0979' /
&VENT ID='VF03052', XB=3.200000,3.200000,0.800000,0.900000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1049' /
&VENT ID='VF03053', XB=3.200000,3.200000,-0.800000,-0.700000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03054', XB=3.200000,3.200000,0.700000,0.800000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03057', XB=3.300000,3.300000,-1.000000,-0.900000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03058', XB=3.300000,3.300000,0.900000,1.000000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03059', XB=3.300000,3.300000,-0.900000,-0.800000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03060', XB=3.300000,3.300000,0.800000,0.900000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03061', XB=3.300000,3.300000,-0.800000,-0.700000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03062', XB=3.300000,3.300000,0.700000,0.800000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03063', XB=3.500000,3.500000,-1.100000,-1.000000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03064', XB=3.500000,3.500000,1.000000,1.100000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03065', XB=3.500000,3.500000,-1.000000,-0.900000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03066', XB=3.500000,3.500000,0.900000,1.000000,1.200000,1.300000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03067', XB=3.500000,3.500000,-0.900000,-0.800000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R1049' /
&VENT ID='VF03068', XB=3.500000,3.500000,0.800000,0.900000,1.400000,1.500000, IOR=-1, SURF_ID='CURT_R0979' /
&VENT ID='VF03071', XB=3.700000,3.700000,-1.100000,-1.000000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03072', XB=3.700000,3.700000,1.000000,1.100000,1.100000,1.200000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03073', XB=3.700000,3.700000,-1.000000,-0.900000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03074', XB=3.700000,3.700000,0.900000,1.000000,1.300000,1.400000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03075', XB=3.800000,3.800000,-0.900000,-0.800000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R0979' /
&VENT ID='VF03076', XB=3.800000,3.800000,0.800000,0.900000,1.500000,1.600000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03077', XB=4.100000,4.100000,-1.200000,-1.100000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03078', XB=4.100000,4.100000,1.100000,1.200000,1.000000,1.100000, IOR=-1, SURF_ID='CURT_R0840' /
&VENT ID='VF03079', XB=6.000000,6.000000,-0.600000,-0.500000,0.200000,0.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03080', XB=6.000000,6.000000,-0.600000,-0.500000,0.300000,0.400000, IOR=-1, SURF_ID='CURT_R1329' /
&VENT ID='VF03081', XB=6.000000,6.000000,-0.600000,-0.500000,0.400000,0.500000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03082', XB=6.000000,6.000000,-0.600000,-0.500000,0.500000,0.700000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03083', XB=6.000000,6.000000,-0.600000,-0.500000,0.700000,0.800000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03085', XB=6.000000,6.000000,-0.500000,-0.400000,0.200000,0.400000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03086', XB=6.000000,6.000000,-0.500000,-0.400000,0.400000,0.600000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03087', XB=6.000000,6.000000,-0.500000,-0.400000,0.600000,0.800000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03089', XB=6.000000,6.000000,-0.400000,-0.300000,0.200000,0.300000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF03090', XB=6.000000,6.000000,-0.400000,-0.300000,0.300000,0.500000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03091', XB=6.000000,6.000000,-0.400000,-0.300000,0.500000,0.700000, IOR=-1, SURF_ID='CURT_R0560' /
&VENT ID='VF03092', XB=6.000000,6.000000,-0.400000,-0.300000,0.700000,0.800000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03095', XB=6.000000,6.000000,-0.300000,-0.200000,0.800000,0.900000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03097', XB=6.000000,6.000000,-0.200000,-0.100000,0.200000,0.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03098', XB=6.000000,6.000000,-0.200000,-0.100000,0.400000,0.500000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03099', XB=6.000000,6.000000,-0.200000,-0.100000,0.500000,0.600000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03100', XB=6.000000,6.000000,-0.200000,-0.100000,0.600000,0.800000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03101', XB=6.000000,6.000000,-0.200000,-0.100000,0.800000,0.900000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03103', XB=6.000000,6.000000,-0.100000,0.200000,0.200000,0.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03104', XB=6.000000,6.000000,-0.100000,0.200000,0.400000,0.600000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03105', XB=6.000000,6.000000,-0.100000,0.200000,0.600000,0.800000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03106', XB=6.000000,6.000000,-0.100000,0.200000,0.800000,0.900000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03109', XB=6.000000,6.000000,0.200000,0.300000,0.800000,0.900000, IOR=-1, SURF_ID='CURT_R0770' /
&VENT ID='VF03111', XB=6.000000,6.000000,0.300000,0.400000,0.200000,0.300000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03112', XB=6.000000,6.000000,0.300000,0.400000,0.300000,0.400000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03113', XB=6.000000,6.000000,0.300000,0.400000,0.400000,0.500000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03114', XB=6.000000,6.000000,0.300000,0.400000,0.500000,0.700000, IOR=-1, SURF_ID='CURT_R1119' /
&VENT ID='VF03115', XB=6.000000,6.000000,0.300000,0.400000,0.700000,0.800000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03117', XB=6.000000,6.000000,0.400000,0.500000,0.200000,0.300000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03118', XB=6.000000,6.000000,0.400000,0.500000,0.300000,0.400000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03119', XB=6.000000,6.000000,0.400000,0.500000,0.400000,0.600000, IOR=-1, SURF_ID='CURT_R1189' /
&VENT ID='VF03120', XB=6.000000,6.000000,0.400000,0.500000,0.600000,0.800000, IOR=-1, SURF_ID='CURT_R1259' /
&VENT ID='VF03122', XB=6.000000,6.000000,0.500000,0.600000,0.200000,0.300000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03123', XB=6.000000,6.000000,0.500000,0.600000,0.300000,0.500000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03124', XB=6.000000,6.000000,0.500000,0.600000,0.500000,0.700000, IOR=-1, SURF_ID='CURT_R1469' /
&VENT ID='VF03125', XB=6.000000,6.000000,0.500000,0.600000,0.700000,0.800000, IOR=-1, SURF_ID='CURT_R1399' /
&VENT ID='VF03127', XB=6.000000,6.000000,0.600000,0.700000,0.200000,0.600000, IOR=-1, SURF_ID='CURT_R0630' /
&VENT ID='VF03137', XB=7.700000,7.700000,-1.000000,-0.900000,0.100000,0.200000, IOR=-1, SURF_ID='O2TANK_R0630' /
&VENT ID='VF03138', XB=7.700000,7.700000,-1.000000,-0.900000,0.200000,0.300000, IOR=-1, SURF_ID='O2TANK_R1049' /
&VENT ID='VF03139', XB=7.700000,7.700000,-1.000000,-0.900000,0.300000,0.400000, IOR=-1, SURF_ID='O2TANK_R1259' /
&VENT ID='VF03140', XB=7.700000,7.700000,-1.000000,-0.900000,0.400000,0.500000, IOR=-1, SURF_ID='O2TANK_R1119' /
&VENT ID='VF03141', XB=7.700000,7.800000,-1.000000,-0.900000,0.500000,0.500000, IOR=3, SURF_ID='O2TANK_R0350' /
&VENT ID='VF03142', XB=7.700000,7.700000,0.900000,1.000000,0.100000,0.200000, IOR=-1, SURF_ID='O2TANK_R0630' /
&VENT ID='VF03143', XB=7.700000,7.700000,0.900000,1.000000,0.200000,0.300000, IOR=-1, SURF_ID='O2TANK_R1119' /
&VENT ID='VF03144', XB=7.700000,7.700000,0.900000,1.000000,0.300000,0.400000, IOR=-1, SURF_ID='O2TANK_R1259' /
&VENT ID='VF03145', XB=7.700000,7.700000,0.900000,1.000000,0.400000,0.500000, IOR=-1, SURF_ID='O2TANK_R1119' /
&VENT ID='VF03146', XB=7.700000,7.800000,0.900000,1.000000,0.500000,0.500000, IOR=3, SURF_ID='O2TANK_R0350' /
&VENT ID='VF03149', XB=5.000000,5.000000,-1.128571,-1.042857,0.600000,0.700000, IOR=-1, SURF_ID='BED_R0770' /
&VENT ID='VF03150', XB=5.000000,5.000000,-1.042857,-0.957143,0.500000,0.600000, IOR=-1, SURF_ID='BED_R0700' /
&VENT ID='VF03151', XB=5.000000,5.000000,-1.042857,-0.957143,0.600000,0.700000, IOR=-1, SURF_ID='BED_R1049' /
&VENT ID='VF03152', XB=5.000000,5.000000,-0.957143,-0.871429,0.500000,0.600000, IOR=-1, SURF_ID='BED_R0909' /
&VENT ID='VF03153', XB=5.000000,5.000000,-0.957143,-0.871429,0.600000,0.700000, IOR=-1, SURF_ID='BED_R0770' /
&VENT ID='VF03156', XB=5.000000,5.100000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03157', XB=5.000000,5.100000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03158', XB=5.000000,5.100000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03161', XB=5.100000,5.200000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03162', XB=5.100000,5.200000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03163', XB=5.100000,5.200000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03166', XB=5.200000,5.300000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03167', XB=5.200000,5.300000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03168', XB=5.200000,5.300000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03169', XB=5.200000,5.300000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03170', XB=5.200000,5.300000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03172', XB=5.300000,5.400000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03173', XB=5.300000,5.400000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03174', XB=5.300000,5.400000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03175', XB=5.300000,5.400000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03176', XB=5.300000,5.400000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03177', XB=5.300000,5.400000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03178', XB=5.400000,5.500000,-1.300000,-1.214286,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03179', XB=5.400000,5.500000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03180', XB=5.400000,5.500000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03181', XB=5.400000,5.500000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03182', XB=5.400000,5.500000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03183', XB=5.400000,5.500000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03184', XB=5.400000,5.500000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0140' /
&VENT ID='VF03185', XB=5.500000,5.600000,-1.300000,-1.214286,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03186', XB=5.500000,5.600000,-1.214286,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03187', XB=5.500000,5.600000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03188', XB=5.500000,5.600000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03189', XB=5.500000,5.600000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03190', XB=5.600000,5.700000,-1.300000,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03191', XB=5.600000,5.700000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03192', XB=5.600000,5.700000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03193', XB=5.600000,5.700000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03194', XB=5.700000,5.800000,-1.300000,-1.214286,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03195', XB=5.700000,5.800000,-1.214286,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03196', XB=5.700000,5.800000,-1.042857,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03197', XB=5.700000,5.800000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03198', XB=5.800000,5.900000,-1.300000,-1.214286,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03199', XB=5.800000,5.900000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03200', XB=5.800000,5.900000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03201', XB=5.800000,5.900000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03202', XB=5.800000,5.900000,-0.957143,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03203', XB=5.800000,5.900000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03204', XB=5.900000,6.000000,-1.300000,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03205', XB=5.900000,6.000000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03206', XB=5.900000,6.000000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03207', XB=5.900000,6.000000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03208', XB=5.900000,6.000000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03209', XB=6.000000,6.100000,-1.300000,-1.214286,0.700000,0.700000, IOR=3, SURF_ID='BED_R0140' /
&VENT ID='VF03210', XB=6.000000,6.100000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03211', XB=6.000000,6.100000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03212', XB=6.000000,6.100000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03213', XB=6.000000,6.100000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03214', XB=6.000000,6.100000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03215', XB=6.000000,6.100000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0140' /
&VENT ID='VF03217', XB=6.100000,6.200000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03218', XB=6.100000,6.200000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03219', XB=6.100000,6.200000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03220', XB=6.100000,6.200000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03221', XB=6.100000,6.200000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03223', XB=6.200000,6.300000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03224', XB=6.200000,6.300000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03225', XB=6.200000,6.300000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03226', XB=6.200000,6.300000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03227', XB=6.200000,6.300000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03228', XB=6.200000,6.300000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03230', XB=6.300000,6.400000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03231', XB=6.300000,6.400000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03232', XB=6.300000,6.400000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03233', XB=6.300000,6.400000,-0.957143,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03235', XB=6.400000,6.500000,-1.214286,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03236', XB=6.400000,6.500000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03237', XB=6.400000,6.500000,-0.871429,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03239', XB=6.500000,6.600000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03240', XB=6.500000,6.600000,-1.128571,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03241', XB=6.500000,6.600000,-0.871429,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03243', XB=6.600000,6.700000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03244', XB=6.600000,6.700000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03245', XB=6.600000,6.700000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03246', XB=6.600000,6.700000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03247', XB=6.600000,6.700000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03248', XB=6.600000,6.700000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0140' /
&VENT ID='VF03250', XB=6.700000,6.800000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0420' /
&VENT ID='VF03251', XB=6.700000,6.800000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03252', XB=6.700000,6.800000,-1.042857,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03253', XB=6.700000,6.800000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03255', XB=6.800000,6.900000,-1.214286,-1.128571,0.700000,0.700000, IOR=3, SURF_ID='BED_R0140' /
&VENT ID='VF03256', XB=6.800000,6.900000,-1.128571,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0280' /
&VENT ID='VF03257', XB=6.800000,6.900000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03258', XB=6.800000,6.900000,-0.871429,-0.785714,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03259', XB=6.800000,6.900000,-0.785714,-0.700000,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03261', XB=6.900000,7.000000,-1.128571,-1.042857,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03262', XB=6.900000,7.000000,-1.042857,-0.957143,0.700000,0.700000, IOR=3, SURF_ID='BED_R0350' /
&VENT ID='VF03263', XB=6.900000,7.000000,-0.957143,-0.871429,0.700000,0.700000, IOR=3, SURF_ID='BED_R0210' /
&VENT ID='VF03271', XB=0.600000,0.600000,-0.300000,0.200000,0.400000,0.500000, IOR=-1, SURF_ID='H1_R1749' /
&VENT ID='VF03272', XB=0.600000,0.700000,-0.300000,0.200000,0.500000,0.500000, IOR=3, SURF_ID='H1_R0490' /
&VENT ID='VF03273', XB=0.700000,0.700000,-0.300000,0.200000,0.500000,0.600000, IOR=-1, SURF_ID='H1_R1749' /
&VENT ID='VF03274', XB=0.700000,0.900000,-0.300000,0.200000,0.600000,0.600000, IOR=3, SURF_ID='H1_R0490' /
&VENT ID='VF03275', XB=0.900000,1.000000,-0.300000,0.200000,0.600000,0.600000, IOR=3, SURF_ID='H1_R0490' /
&VENT ID='VF03282', XB=2.400000,2.400000,-0.900000,-0.800000,-0.500000,-0.400000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03283', XB=2.400000,2.600000,-0.900000,-0.800000,-0.400000,-0.400000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03295', XB=2.400000,2.400000,0.800000,0.900000,-0.500000,-0.400000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03296', XB=2.400000,2.600000,0.800000,0.900000,-0.400000,-0.400000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03305', XB=0.600000,0.600000,-0.500000,-0.400000,-0.300000,0.300000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03306', XB=0.600000,0.600000,-0.400000,-0.300000,-0.300000,0.200000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03307', XB=0.600000,0.600000,-0.400000,-0.300000,0.200000,0.300000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03309', XB=0.600000,0.600000,-0.300000,0.300000,0.200000,0.300000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03310', XB=0.600000,0.600000,0.300000,0.400000,-0.300000,0.300000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03311', XB=0.600000,0.900000,-0.500000,0.400000,0.300000,0.300000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03312', XB=0.900000,1.000000,-0.500000,-0.400000,0.300000,0.300000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03313', XB=0.900000,1.000000,-0.400000,-0.300000,0.300000,0.300000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03315', XB=0.900000,1.000000,0.200000,0.400000,0.300000,0.300000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03316', XB=0.900000,0.900000,-0.600000,-0.500000,-0.300000,0.000000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03318', XB=1.000000,1.000000,0.200000,0.300000,0.300000,0.400000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03320', XB=1.000000,1.100000,0.200000,0.300000,0.400000,0.400000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03321', XB=1.000000,1.000000,-0.500000,-0.400000,0.300000,0.400000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03322', XB=1.000000,1.000000,-0.400000,-0.300000,0.300000,0.400000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03323', XB=1.000000,1.400000,-0.500000,-0.400000,0.400000,0.400000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03324', XB=1.000000,1.400000,-0.400000,-0.300000,0.400000,0.400000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03325', XB=1.000000,1.000000,0.300000,0.400000,0.300000,0.400000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03326', XB=1.000000,1.400000,0.300000,0.400000,0.400000,0.400000, IOR=3, SURF_ID='H2_R0490' /
&VENT ID='VF03327', XB=1.100000,1.100000,-0.300000,0.200000,0.600000,0.700000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03328', XB=1.100000,1.100000,0.200000,0.300000,0.400000,0.700000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03329', XB=1.100000,1.200000,-0.300000,0.300000,0.700000,0.700000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03332', XB=1.200000,1.200000,-0.700000,-0.600000,-0.300000,0.000000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03333', XB=1.200000,1.300000,-0.700000,-0.600000,0.000000,0.000000, IOR=3, SURF_ID='H2_R0140' /
&VENT ID='VF03335', XB=0.900000,0.900000,0.500000,0.600000,-0.300000,0.000000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03337', XB=1.200000,1.200000,0.600000,0.700000,-0.300000,0.000000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03338', XB=1.200000,1.300000,0.600000,0.700000,0.000000,0.000000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03340', XB=0.400000,0.400000,-0.300000,-0.200000,-0.200000,0.200000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03341', XB=0.400000,0.400000,-0.200000,0.200000,-0.200000,0.200000, IOR=-1, SURF_ID='H2_R1749' /
&VENT ID='VF03342', XB=0.400000,0.400000,0.200000,0.300000,-0.200000,0.200000, IOR=-1, SURF_ID='H2_R0840' /
&VENT ID='VF03344', XB=0.200000,0.300000,-0.300000,-0.200000,-0.100000,-0.100000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03346', XB=0.200000,0.300000,0.200000,0.300000,-0.100000,-0.100000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03348', XB=0.200000,0.300000,-0.300000,-0.200000,0.100000,0.100000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03350', XB=0.200000,0.300000,0.200000,0.300000,0.100000,0.100000, IOR=3, SURF_ID='H2_R0210' /
&VENT ID='VF03458', XB=1.900000,1.900000,-0.400000,-0.300000,1.025000,1.100000, IOR=-1, SURF_ID='H4_R0280' /
&VENT ID='VF03459', XB=1.900000,2.000000,-0.400000,-0.300000,1.100000,1.100000, IOR=3, SURF_ID='H4_R0140' /
&VENT ID='VF03461', XB=1.900000,1.900000,0.300000,0.400000,1.025000,1.100000, IOR=-1, SURF_ID='H4_R0280' /
&VENT ID='VF03462', XB=1.900000,2.000000,0.300000,0.400000,1.100000,1.100000, IOR=3, SURF_ID='H4_R0140' /
&VENT ID='VF03474', XB=8.200000,8.200000,-0.200000,-0.100000,-0.385714,-0.300000, IOR=-1, SURF_ID='H5_R0630' /
&VENT ID='VF03476', XB=8.200000,8.200000,0.100000,0.200000,-0.385714,-0.300000, IOR=-1, SURF_ID='H5_R0630' /
&VENT ID='VF03479', XB=8.200000,8.200000,-0.100000,0.100000,-0.400000,-0.300000, IOR=-1, SURF_ID='H5_R0630' /
&VENT ID='VF03482', XB=8.200000,8.200000,-0.200000,0.200000,-0.350000,-0.250000, IOR=-1, SURF_ID='H5_R1469' /
! Redundant surface probes
&DEVC ID='P_RADM_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=-0.0350,0.0000,0.0000, IOR=-1 /
&DEVC ID='P_RADM_00_HF', QUANTITY='NET HEAT FLUX', XYZ=-0.0350,0.0000,0.0000, IOR=-1 /
&DEVC ID='P_RADM_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.3650,-0.2500,0.9500, IOR=-1 /
&DEVC ID='P_RADM_01_HF', QUANTITY='NET HEAT FLUX', XYZ=1.3650,-0.2500,0.9500, IOR=-1 /
&DEVC ID='P_RADM_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.3650,0.0000,-0.9500, IOR=-1 /
&DEVC ID='P_RADM_02_HF', QUANTITY='NET HEAT FLUX', XYZ=1.3650,0.0000,-0.9500, IOR=-1 /
&DEVC ID='P_RADM_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.1650,0.8500,0.0500, IOR=-1 /
&DEVC ID='P_RADM_03_HF', QUANTITY='NET HEAT FLUX', XYZ=1.1650,0.8500,0.0500, IOR=-1 /
&DEVC ID='P_RADM_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.2650,-0.8500,-0.1500, IOR=-1 /
&DEVC ID='P_RADM_04_HF', QUANTITY='NET HEAT FLUX', XYZ=1.2650,-0.8500,-0.1500, IOR=-1 /
&DEVC ID='P_RADM_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.6650,-0.4500,0.4500, IOR=-1 /
&DEVC ID='P_RADM_05_HF', QUANTITY='NET HEAT FLUX', XYZ=0.6650,-0.4500,0.4500, IOR=-1 /
&DEVC ID='P_RADM_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.6650,-0.2500,-0.5500, IOR=-1 /
&DEVC ID='P_RADM_06_HF', QUANTITY='NET HEAT FLUX', XYZ=0.6650,-0.2500,-0.5500, IOR=-1 /
&DEVC ID='P_RADM_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.8650,0.3500,0.6500, IOR=-1 /
&DEVC ID='P_RADM_07_HF', QUANTITY='NET HEAT FLUX', XYZ=0.8650,0.3500,0.6500, IOR=-1 /
&DEVC ID='P_RADM_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.5650,0.4500,-0.3500, IOR=-1 /
&DEVC ID='P_RADM_08_HF', QUANTITY='NET HEAT FLUX', XYZ=0.5650,0.4500,-0.3500, IOR=-1 /
&DEVC ID='P_RADM_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.2650,-0.7500,0.5500, IOR=-1 /
&DEVC ID='P_RADM_09_HF', QUANTITY='NET HEAT FLUX', XYZ=1.2650,-0.7500,0.5500, IOR=-1 /
&DEVC ID='P_WINS_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.7650,0.3500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_00_HF', QUANTITY='NET HEAT FLUX', XYZ=1.7650,0.3500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.1650,-1.1500,1.3500, IOR=-1 /
&DEVC ID='P_WINS_01_HF', QUANTITY='NET HEAT FLUX', XYZ=4.1650,-1.1500,1.3500, IOR=-1 /
&DEVC ID='P_WINS_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.8650,1.2500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_02_HF', QUANTITY='NET HEAT FLUX', XYZ=3.8650,1.2500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.6650,-0.9500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_03_HF', QUANTITY='NET HEAT FLUX', XYZ=2.6650,-0.9500,1.1500, IOR=-1 /
&DEVC ID='P_WINS_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.7650,0.8500,1.3500, IOR=-1 /
&DEVC ID='P_WINS_04_HF', QUANTITY='NET HEAT FLUX', XYZ=2.7650,0.8500,1.3500, IOR=-1 /
&DEVC ID='P_WINS_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.4650,-0.0000,1.7500, IOR=-1 /
&DEVC ID='P_WINS_05_HF', QUANTITY='NET HEAT FLUX', XYZ=2.4650,-0.0000,1.7500, IOR=-1 /
&DEVC ID='P_WINS_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.0650,-0.4500,1.2500, IOR=-1 /
&DEVC ID='P_WINS_06_HF', QUANTITY='NET HEAT FLUX', XYZ=2.0650,-0.4500,1.2500, IOR=-1 /
&DEVC ID='P_WINS_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.3650,-0.9500,1.4500, IOR=-1 /
&DEVC ID='P_WINS_07_HF', QUANTITY='NET HEAT FLUX', XYZ=3.3650,-0.9500,1.4500, IOR=-1 /
&DEVC ID='P_WINS_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.5650,0.8500,1.6500, IOR=-1 /
&DEVC ID='P_WINS_08_HF', QUANTITY='NET HEAT FLUX', XYZ=3.5650,0.8500,1.6500, IOR=-1 /
&DEVC ID='P_WINS_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.2650,0.4500,1.4500, IOR=-1 /
&DEVC ID='P_WINS_09_HF', QUANTITY='NET HEAT FLUX', XYZ=2.2650,0.4500,1.4500, IOR=-1 /
&DEVC ID='P_BED_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.9500,-1.0000,0.7350, IOR=3 /
&DEVC ID='P_BED_01_HF', QUANTITY='NET HEAT FLUX', XYZ=6.9500,-1.0000,0.7350, IOR=3 /
&DEVC ID='P_BED_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.9500,-1.2143,0.7350, IOR=3 /
&DEVC ID='P_BED_02_HF', QUANTITY='NET HEAT FLUX', XYZ=5.9500,-1.2143,0.7350, IOR=3 /
&DEVC ID='P_BED_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.5500,-0.7429,0.7350, IOR=3 /
&DEVC ID='P_BED_03_HF', QUANTITY='NET HEAT FLUX', XYZ=5.5500,-0.7429,0.7350, IOR=3 /
&DEVC ID='P_BED_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.4500,-1.0857,0.7350, IOR=3 /
&DEVC ID='P_BED_04_HF', QUANTITY='NET HEAT FLUX', XYZ=6.4500,-1.0857,0.7350, IOR=3 /
&DEVC ID='P_BED_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.4500,-1.2571,0.7350, IOR=3 /
&DEVC ID='P_BED_05_HF', QUANTITY='NET HEAT FLUX', XYZ=5.4500,-1.2571,0.7350, IOR=3 /
&DEVC ID='P_BED_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.9650,-0.9143,0.5500, IOR=-1 /
&DEVC ID='P_BED_07_HF', QUANTITY='NET HEAT FLUX', XYZ=4.9650,-0.9143,0.5500, IOR=-1 /
&DEVC ID='P_BED_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.6500,-0.7429,0.7350, IOR=3 /
&DEVC ID='P_BED_08_HF', QUANTITY='NET HEAT FLUX', XYZ=6.6500,-0.7429,0.7350, IOR=3 /
&DEVC ID='P_BED_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.8500,-0.8714,0.7350, IOR=3 /
&DEVC ID='P_BED_09_HF', QUANTITY='NET HEAT FLUX', XYZ=5.8500,-0.8714,0.7350, IOR=3 /
&DEVC ID='P_CURT_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.6650,0.7500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_00_HF', QUANTITY='NET HEAT FLUX', XYZ=2.6650,0.7500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.9650,-0.4500,0.3000, IOR=-1 /
&DEVC ID='P_CURT_01_HF', QUANTITY='NET HEAT FLUX', XYZ=5.9650,-0.4500,0.3000, IOR=-1 /
&DEVC ID='P_CURT_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.0650,-1.1500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_02_HF', QUANTITY='NET HEAT FLUX', XYZ=4.0650,-1.1500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.6650,-0.7500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_03_HF', QUANTITY='NET HEAT FLUX', XYZ=2.6650,-0.7500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.0650,1.1500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_04_HF', QUANTITY='NET HEAT FLUX', XYZ=4.0650,1.1500,1.0500, IOR=-1 /
&DEVC ID='P_CURT_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.9650,0.5500,0.7500, IOR=-1 /
&DEVC ID='P_CURT_05_HF', QUANTITY='NET HEAT FLUX', XYZ=5.9650,0.5500,0.7500, IOR=-1 /
&DEVC ID='P_CURT_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.0650,0.0000,1.1500, IOR=-1 /
&DEVC ID='P_CURT_06_HF', QUANTITY='NET HEAT FLUX', XYZ=2.0650,0.0000,1.1500, IOR=-1 /
&DEVC ID='P_CURT_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.2650,0.7500,1.5500, IOR=-1 /
&DEVC ID='P_CURT_07_HF', QUANTITY='NET HEAT FLUX', XYZ=3.2650,0.7500,1.5500, IOR=-1 /
&DEVC ID='P_CURT_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.6650,-0.1500,1.6500, IOR=-1 /
&DEVC ID='P_CURT_08_HF', QUANTITY='NET HEAT FLUX', XYZ=2.6650,-0.1500,1.6500, IOR=-1 /
&DEVC ID='P_CURT_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.4650,-0.8500,1.4500, IOR=-1 /
&DEVC ID='P_CURT_09_HF', QUANTITY='NET HEAT FLUX', XYZ=3.4650,-0.8500,1.4500, IOR=-1 /
&DEVC ID='P_U4_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.3761,1.1750,0.9500, IOR=-1 /
&DEVC ID='P_U4_00_HF', QUANTITY='NET HEAT FLUX', XYZ=8.3761,1.1750,0.9500, IOR=-1 /
&DEVC ID='P_U4_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4817,1.1250,0.9500, IOR=-1 /
&DEVC ID='P_U4_01_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4817,1.1250,0.9500, IOR=-1 /
&DEVC ID='P_U4_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.5872,1.0750,0.9500, IOR=-1 /
&DEVC ID='P_U4_02_HF', QUANTITY='NET HEAT FLUX', XYZ=8.5872,1.0750,0.9500, IOR=-1 /
&DEVC ID='P_U4_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.6928,1.0250,0.9500, IOR=-1 /
&DEVC ID='P_U4_03_HF', QUANTITY='NET HEAT FLUX', XYZ=8.6928,1.0250,0.9500, IOR=-1 /
&DEVC ID='P_U4_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.7983,0.9750,0.9500, IOR=-1 /
&DEVC ID='P_U4_04_HF', QUANTITY='NET HEAT FLUX', XYZ=8.7983,0.9750,0.9500, IOR=-1 /
&DEVC ID='P_U4_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.9039,0.0000,0.9500, IOR=-1 /
&DEVC ID='P_U4_05_HF', QUANTITY='NET HEAT FLUX', XYZ=8.9039,0.0000,0.9500, IOR=-1 /
&DEVC ID='P_SEAT_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.7650,0.7500,1.3500, IOR=-1 /
&DEVC ID='P_SEAT_00_HF', QUANTITY='NET HEAT FLUX', XYZ=3.7650,0.7500,1.3500, IOR=-1 /
&DEVC ID='P_SEAT_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.9000,-0.7500,0.5350, IOR=3 /
&DEVC ID='P_SEAT_01_HF', QUANTITY='NET HEAT FLUX', XYZ=7.9000,-0.7500,0.5350, IOR=3 /
&DEVC ID='P_SEAT_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.6650,0.6500,-1.0500, IOR=-1 /
&DEVC ID='P_SEAT_02_HF', QUANTITY='NET HEAT FLUX', XYZ=5.6650,0.6500,-1.0500, IOR=-1 /
&DEVC ID='P_SEAT_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.5650,0.7500,0.4500, IOR=-1 /
&DEVC ID='P_SEAT_03_HF', QUANTITY='NET HEAT FLUX', XYZ=7.5650,0.7500,0.4500, IOR=-1 /
&DEVC ID='P_SEAT_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.3650,-0.7500,0.4500, IOR=-1 /
&DEVC ID='P_SEAT_04_HF', QUANTITY='NET HEAT FLUX', XYZ=3.3650,-0.7500,0.4500, IOR=-1 /
&DEVC ID='P_SEAT_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.2000,-0.6500,0.0350, IOR=3 /
&DEVC ID='P_SEAT_05_HF', QUANTITY='NET HEAT FLUX', XYZ=6.2000,-0.6500,0.0350, IOR=3 /
&DEVC ID='P_SEAT_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.7650,-0.4500,1.3500, IOR=-1 /
&DEVC ID='P_SEAT_06_HF', QUANTITY='NET HEAT FLUX', XYZ=3.7650,-0.4500,1.3500, IOR=-1 /
&DEVC ID='P_SEAT_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.6650,-0.7500,-1.0500, IOR=-1 /
&DEVC ID='P_SEAT_07_HF', QUANTITY='NET HEAT FLUX', XYZ=5.6650,-0.7500,-1.0500, IOR=-1 /
&DEVC ID='P_SEAT_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.2000,0.7500,0.0350, IOR=3 /
&DEVC ID='P_SEAT_08_HF', QUANTITY='NET HEAT FLUX', XYZ=6.2000,0.7500,0.0350, IOR=3 /
&DEVC ID='P_SEAT_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.5500,0.4500,1.5350, IOR=3 /
&DEVC ID='P_SEAT_09_HF', QUANTITY='NET HEAT FLUX', XYZ=7.5500,0.4500,1.5350, IOR=3 /
&DEVC ID='P_AL2024_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.3650,-0.1500,-0.9500, IOR=-1 /
&DEVC ID='P_AL2024_00_HF', QUANTITY='NET HEAT FLUX', XYZ=1.3650,-0.1500,-0.9500, IOR=-1 /
&DEVC ID='P_AL2024_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.9505,0.1750,2.1850, IOR=3 /
&DEVC ID='P_AL2024_01_HF', QUANTITY='NET HEAT FLUX', XYZ=9.9505,0.1750,2.1850, IOR=3 /
&DEVC ID='P_AL2024_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.5650,-1.0500,-1.6500, IOR=-1 /
&DEVC ID='P_AL2024_02_HF', QUANTITY='NET HEAT FLUX', XYZ=6.5650,-1.0500,-1.6500, IOR=-1 /
&DEVC ID='P_AL2024_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.5650,0.4500,2.0500, IOR=-1 /
&DEVC ID='P_AL2024_03_HF', QUANTITY='NET HEAT FLUX', XYZ=4.5650,0.4500,2.0500, IOR=-1 /
&DEVC ID='P_AL2024_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.9153,0.7750,-1.8150, IOR=3 /
&DEVC ID='P_AL2024_04_HF', QUANTITY='NET HEAT FLUX', XYZ=9.9153,0.7750,-1.8150, IOR=3 /
&DEVC ID='P_AL2024_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.2650,1.2500,-1.5500, IOR=-1 /
&DEVC ID='P_AL2024_05_HF', QUANTITY='NET HEAT FLUX', XYZ=4.2650,1.2500,-1.5500, IOR=-1 /
&DEVC ID='P_AL2024_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.6650,-1.4500,-0.2500, IOR=-1 /
&DEVC ID='P_AL2024_06_HF', QUANTITY='NET HEAT FLUX', XYZ=3.6650,-1.4500,-0.2500, IOR=-1 /
&DEVC ID='P_AL2024_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.0000,-1.4500,1.1350, IOR=3 /
&DEVC ID='P_AL2024_07_HF', QUANTITY='NET HEAT FLUX', XYZ=7.0000,-1.4500,1.1350, IOR=3 /
&DEVC ID='P_AL2024_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.0000,1.4500,1.1350, IOR=3 /
&DEVC ID='P_AL2024_08_HF', QUANTITY='NET HEAT FLUX', XYZ=7.0000,1.4500,1.1350, IOR=3 /
&DEVC ID='P_AL2024_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9650,0.2500,1.3500, IOR=-1 /
&DEVC ID='P_AL2024_09_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9650,0.2500,1.3500, IOR=-1 /
&DEVC ID='P_AL5052_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.0972,-1.1000,0.0350, IOR=3 /
&DEVC ID='P_AL5052_00_HF', QUANTITY='NET HEAT FLUX', XYZ=9.0972,-1.1000,0.0350, IOR=3 /
&DEVC ID='P_AL5052_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.6250,-1.1000,0.0350, IOR=3 /
&DEVC ID='P_AL5052_01_HF', QUANTITY='NET HEAT FLUX', XYZ=9.6250,-1.1000,0.0350, IOR=3 /
&DEVC ID='P_AL5052_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.3347,-1.1250,0.3850, IOR=3 /
&DEVC ID='P_AL5052_02_HF', QUANTITY='NET HEAT FLUX', XYZ=9.3347,-1.1250,0.3850, IOR=3 /
&DEVC ID='P_AL5052_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.3875,-1.1000,-0.0650, IOR=3 /
&DEVC ID='P_AL5052_03_HF', QUANTITY='NET HEAT FLUX', XYZ=9.3875,-1.1000,-0.0650, IOR=3 /
&DEVC ID='P_AL5052_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.3261,-1.0750,0.1500, IOR=-1 /
&DEVC ID='P_AL5052_04_HF', QUANTITY='NET HEAT FLUX', XYZ=9.3261,-1.0750,0.1500, IOR=-1 /
&DEVC ID='P_AL5052_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.2028,-1.0750,0.4350, IOR=3 /
&DEVC ID='P_AL5052_05_HF', QUANTITY='NET HEAT FLUX', XYZ=9.2028,-1.0750,0.4350, IOR=3 /
&DEVC ID='P_AL5052_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.2206,-1.1250,0.1500, IOR=-1 /
&DEVC ID='P_AL5052_06_HF', QUANTITY='NET HEAT FLUX', XYZ=9.2206,-1.1250,0.1500, IOR=-1 /
&DEVC ID='P_AL5052_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.2028,-1.1250,0.3350, IOR=3 /
&DEVC ID='P_AL5052_07_HF', QUANTITY='NET HEAT FLUX', XYZ=9.2028,-1.1250,0.3350, IOR=3 /
&DEVC ID='P_AL5052_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.2556,-1.0750,0.3350, IOR=3 /
&DEVC ID='P_AL5052_08_HF', QUANTITY='NET HEAT FLUX', XYZ=9.2556,-1.0750,0.3350, IOR=3 /
&DEVC ID='P_AL5052_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.2733,-1.1250,0.3750, IOR=-1 /
&DEVC ID='P_AL5052_09_HF', QUANTITY='NET HEAT FLUX', XYZ=9.2733,-1.1250,0.3750, IOR=-1 /
&DEVC ID='P_AL7075_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.5650,-0.8500,0.2000, IOR=-1 /
&DEVC ID='P_AL7075_00_HF', QUANTITY='NET HEAT FLUX', XYZ=1.5650,-0.8500,0.2000, IOR=-1 /
&DEVC ID='P_AL7075_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.1150,1.4750,0.5500, IOR=-1 /
&DEVC ID='P_AL7075_01_HF', QUANTITY='NET HEAT FLUX', XYZ=9.1150,1.4750,0.5500, IOR=-1 /
&DEVC ID='P_AL7075_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.0500,-0.9500,-1.3650, IOR=3 /
&DEVC ID='P_AL7075_02_HF', QUANTITY='NET HEAT FLUX', XYZ=6.0500,-0.9500,-1.3650, IOR=3 /
&DEVC ID='P_AL7075_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.7650,0.7625,-0.7969, IOR=-1 /
&DEVC ID='P_AL7075_03_HF', QUANTITY='NET HEAT FLUX', XYZ=3.7650,0.7625,-0.7969, IOR=-1 /
&DEVC ID='P_AL7075_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.8511,-1.4750,-0.5000, IOR=-1 /
&DEVC ID='P_AL7075_04_HF', QUANTITY='NET HEAT FLUX', XYZ=8.8511,-1.4750,-0.5000, IOR=-1 /
&DEVC ID='P_AL7075_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.2500,1.3500,-1.3650, IOR=3 /
&DEVC ID='P_AL7075_05_HF', QUANTITY='NET HEAT FLUX', XYZ=7.2500,1.3500,-1.3650, IOR=3 /
&DEVC ID='P_AL7075_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.7650,-1.4500,-0.2000, IOR=-1 /
&DEVC ID='P_AL7075_06_HF', QUANTITY='NET HEAT FLUX', XYZ=3.7650,-1.4500,-0.2000, IOR=-1 /
&DEVC ID='P_AL7075_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.6000,1.3500,0.1350, IOR=3 /
&DEVC ID='P_AL7075_07_HF', QUANTITY='NET HEAT FLUX', XYZ=5.6000,1.3500,0.1350, IOR=3 /
&DEVC ID='P_AL7075_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6000,0.0000,0.1350, IOR=3 /
&DEVC ID='P_AL7075_08_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6000,0.0000,0.1350, IOR=3 /
&DEVC ID='P_AL7075_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.5650,0.7500,0.2500, IOR=-1 /
&DEVC ID='P_AL7075_09_HF', QUANTITY='NET HEAT FLUX', XYZ=1.5650,0.7500,0.2500, IOR=-1 /
&DEVC ID='P_O2TANK_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,-0.9500,0.3500, IOR=-1 /
&DEVC ID='P_O2TANK_00_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,-0.9500,0.3500, IOR=-1 /
&DEVC ID='P_O2TANK_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.4650,0.9500,0.3000, IOR=-1 /
&DEVC ID='P_O2TANK_01_HF', QUANTITY='NET HEAT FLUX', XYZ=3.4650,0.9500,0.3000, IOR=-1 /
&DEVC ID='P_O2TANK_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=6.0000,1.0500,-0.9650, IOR=3 /
&DEVC ID='P_O2TANK_02_HF', QUANTITY='NET HEAT FLUX', XYZ=6.0000,1.0500,-0.9650, IOR=3 /
&DEVC ID='P_O2TANK_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,0.9500,0.3500, IOR=-1 /
&DEVC ID='P_O2TANK_03_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,0.9500,0.3500, IOR=-1 /
&DEVC ID='P_O2TANK_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.8650,-1.0500,-1.2000, IOR=-1 /
&DEVC ID='P_O2TANK_04_HF', QUANTITY='NET HEAT FLUX', XYZ=5.8650,-1.0500,-1.2000, IOR=-1 /
&DEVC ID='P_O2TANK_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.5500,-0.9500,0.5350, IOR=3 /
&DEVC ID='P_O2TANK_05_HF', QUANTITY='NET HEAT FLUX', XYZ=3.5500,-0.9500,0.5350, IOR=3 /
&DEVC ID='P_O2TANK_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,0.9500,0.2500, IOR=-1 /
&DEVC ID='P_O2TANK_06_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,0.9500,0.2500, IOR=-1 /
&DEVC ID='P_O2TANK_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,-0.9500,0.4500, IOR=-1 /
&DEVC ID='P_O2TANK_07_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,-0.9500,0.4500, IOR=-1 /
&DEVC ID='P_O2TANK_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,0.9500,0.4500, IOR=-1 /
&DEVC ID='P_O2TANK_08_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,0.9500,0.4500, IOR=-1 /
&DEVC ID='P_O2TANK_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.6650,-0.9500,0.2500, IOR=-1 /
&DEVC ID='P_O2TANK_09_HF', QUANTITY='NET HEAT FLUX', XYZ=7.6650,-0.9500,0.2500, IOR=-1 /
&DEVC ID='P_H1_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.5650,-0.0500,0.4500, IOR=-1 /
&DEVC ID='P_H1_00_HF', QUANTITY='NET HEAT FLUX', XYZ=0.5650,-0.0500,0.4500, IOR=-1 /
&DEVC ID='P_H1_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.8000,-0.0500,0.6350, IOR=3 /
&DEVC ID='P_H1_03_HF', QUANTITY='NET HEAT FLUX', XYZ=0.8000,-0.0500,0.6350, IOR=3 /
&DEVC ID='P_H1_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.9500,-0.0500,0.6350, IOR=3 /
&DEVC ID='P_H1_04_HF', QUANTITY='NET HEAT FLUX', XYZ=0.9500,-0.0500,0.6350, IOR=3 /
&DEVC ID='P_H1_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.4650,0.0000,-1.1500, IOR=-1 /
&DEVC ID='P_H1_05_HF', QUANTITY='NET HEAT FLUX', XYZ=7.4650,0.0000,-1.1500, IOR=-1 /
&DEVC ID='P_H1_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.8500,0.0000,-0.9650, IOR=3 /
&DEVC ID='P_H1_06_HF', QUANTITY='NET HEAT FLUX', XYZ=7.8500,0.0000,-0.9650, IOR=3 /
&DEVC ID='P_H1_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4375,0.0000,-1.0150, IOR=3 /
&DEVC ID='P_H1_07_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4375,0.0000,-1.0150, IOR=3 /
&DEVC ID='P_H2_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.3650,-0.8500,-0.4500, IOR=-1 /
&DEVC ID='P_H2_00_HF', QUANTITY='NET HEAT FLUX', XYZ=2.3650,-0.8500,-0.4500, IOR=-1 /
&DEVC ID='P_H2_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.3650,-0.0000,0.0000, IOR=-1 /
&DEVC ID='P_H2_01_HF', QUANTITY='NET HEAT FLUX', XYZ=0.3650,-0.0000,0.0000, IOR=-1 /
&DEVC ID='P_H2_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.4000,1.3500,-0.3650, IOR=3 /
&DEVC ID='P_H2_02_HF', QUANTITY='NET HEAT FLUX', XYZ=3.4000,1.3500,-0.3650, IOR=3 /
&DEVC ID='P_H2_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.1650,0.6500,-0.1500, IOR=-1 /
&DEVC ID='P_H2_03_HF', QUANTITY='NET HEAT FLUX', XYZ=1.1650,0.6500,-0.1500, IOR=-1 /
&DEVC ID='P_H2_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.0650,-0.0500,0.6500, IOR=-1 /
&DEVC ID='P_H2_04_HF', QUANTITY='NET HEAT FLUX', XYZ=1.0650,-0.0500,0.6500, IOR=-1 /
&DEVC ID='P_H2_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.3650,0.8500,-0.4500, IOR=-1 /
&DEVC ID='P_H2_05_HF', QUANTITY='NET HEAT FLUX', XYZ=2.3650,0.8500,-0.4500, IOR=-1 /
&DEVC ID='P_H2_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.1650,-0.6500,-0.1500, IOR=-1 /
&DEVC ID='P_H2_06_HF', QUANTITY='NET HEAT FLUX', XYZ=1.1650,-0.6500,-0.1500, IOR=-1 /
&DEVC ID='P_H2_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.4000,-1.3500,-0.3650, IOR=3 /
&DEVC ID='P_H2_07_HF', QUANTITY='NET HEAT FLUX', XYZ=3.4000,-1.3500,-0.3650, IOR=3 /
&DEVC ID='P_H2_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.9650,-0.4500,0.3500, IOR=-1 /
&DEVC ID='P_H2_08_HF', QUANTITY='NET HEAT FLUX', XYZ=0.9650,-0.4500,0.3500, IOR=-1 /
&DEVC ID='P_H2_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=0.9650,0.3500,0.3500, IOR=-1 /
&DEVC ID='P_H2_09_HF', QUANTITY='NET HEAT FLUX', XYZ=0.9650,0.3500,0.3500, IOR=-1 /
&DEVC ID='P_H3_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9500,0.0000,0.1350, IOR=3 /
&DEVC ID='P_H3_00_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9500,0.0000,0.1350, IOR=3 /
&DEVC ID='P_H3_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.0444,0.0000,1.5350, IOR=3 /
&DEVC ID='P_H3_01_HF', QUANTITY='NET HEAT FLUX', XYZ=9.0444,0.0000,1.5350, IOR=3 /
&DEVC ID='P_H3_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.7500,-1.2500,-0.7650, IOR=3 /
&DEVC ID='P_H3_02_HF', QUANTITY='NET HEAT FLUX', XYZ=5.7500,-1.2500,-0.7650, IOR=3 /
&DEVC ID='P_H3_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.7500,1.2500,0.1350, IOR=3 /
&DEVC ID='P_H3_03_HF', QUANTITY='NET HEAT FLUX', XYZ=5.7500,1.2500,0.1350, IOR=3 /
&DEVC ID='P_H3_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.1500,-1.1500,0.8350, IOR=3 /
&DEVC ID='P_H3_04_HF', QUANTITY='NET HEAT FLUX', XYZ=3.1500,-1.1500,0.8350, IOR=3 /
&DEVC ID='P_H3_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.1500,1.1500,0.8350, IOR=3 /
&DEVC ID='P_H3_05_HF', QUANTITY='NET HEAT FLUX', XYZ=3.1500,1.1500,0.8350, IOR=3 /
&DEVC ID='P_H3_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4903,1.1750,0.4350, IOR=3 /
&DEVC ID='P_H3_06_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4903,1.1750,0.4350, IOR=3 /
&DEVC ID='P_H3_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=4.7650,0.0000,-0.3500, IOR=-1 /
&DEVC ID='P_H3_07_HF', QUANTITY='NET HEAT FLUX', XYZ=4.7650,0.0000,-0.3500, IOR=-1 /
&DEVC ID='P_H3_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.7014,1.0750,1.5350, IOR=3 /
&DEVC ID='P_H3_08_HF', QUANTITY='NET HEAT FLUX', XYZ=8.7014,1.0750,1.5350, IOR=3 /
&DEVC ID='P_H3_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.1500,-0.9500,0.1350, IOR=3 /
&DEVC ID='P_H3_09_HF', QUANTITY='NET HEAT FLUX', XYZ=5.1500,-0.9500,0.1350, IOR=3 /
&DEVC ID='P_H3_10_WT', QUANTITY='WALL TEMPERATURE', XYZ=5.1500,0.9500,-0.7650, IOR=3 /
&DEVC ID='P_H3_10_HF', QUANTITY='NET HEAT FLUX', XYZ=5.1500,0.9500,-0.7650, IOR=3 /
&DEVC ID='P_H3_11_WT', QUANTITY='WALL TEMPERATURE', XYZ=9.0444,0.0000,0.4350, IOR=3 /
&DEVC ID='P_H3_11_HF', QUANTITY='NET HEAT FLUX', XYZ=9.0444,0.0000,0.4350, IOR=3 /
&DEVC ID='P_H3_12_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.1500,-0.7500,0.8350, IOR=3 /
&DEVC ID='P_H3_12_HF', QUANTITY='NET HEAT FLUX', XYZ=2.1500,-0.7500,0.8350, IOR=3 /
&DEVC ID='P_H3_13_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.1500,0.7500,0.8350, IOR=3 /
&DEVC ID='P_H3_13_HF', QUANTITY='NET HEAT FLUX', XYZ=2.1500,0.7500,0.8350, IOR=3 /
&DEVC ID='P_H4_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.8650,-0.3500,1.0625, IOR=-1 /
&DEVC ID='P_H4_00_HF', QUANTITY='NET HEAT FLUX', XYZ=1.8650,-0.3500,1.0625, IOR=-1 /
&DEVC ID='P_H4_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.8650,0.3500,1.0625, IOR=-1 /
&DEVC ID='P_H4_01_HF', QUANTITY='NET HEAT FLUX', XYZ=1.8650,0.3500,1.0625, IOR=-1 /
&DEVC ID='P_H4_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.8650,0.0000,0.9500, IOR=-1 /
&DEVC ID='P_H4_02_HF', QUANTITY='NET HEAT FLUX', XYZ=1.8650,0.0000,0.9500, IOR=-1 /
&DEVC ID='P_H4_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9500,-0.3500,1.1350, IOR=3 /
&DEVC ID='P_H4_03_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9500,-0.3500,1.1350, IOR=3 /
&DEVC ID='P_H4_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9500,0.3500,1.1350, IOR=3 /
&DEVC ID='P_H4_04_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9500,0.3500,1.1350, IOR=3 /
&DEVC ID='P_H4_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9650,-0.4500,0.9500, IOR=-1 /
&DEVC ID='P_H4_05_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9650,-0.4500,0.9500, IOR=-1 /
&DEVC ID='P_H4_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.9650,0.4500,0.9500, IOR=-1 /
&DEVC ID='P_H4_06_HF', QUANTITY='NET HEAT FLUX', XYZ=1.9650,0.4500,0.9500, IOR=-1 /
&DEVC ID='P_H4_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.8650,-0.3500,0.9125, IOR=-1 /
&DEVC ID='P_H4_07_HF', QUANTITY='NET HEAT FLUX', XYZ=1.8650,-0.3500,0.9125, IOR=-1 /
&DEVC ID='P_H4_08_WT', QUANTITY='WALL TEMPERATURE', XYZ=1.8650,0.3500,0.9125, IOR=-1 /
&DEVC ID='P_H4_08_HF', QUANTITY='NET HEAT FLUX', XYZ=1.8650,0.3500,0.9125, IOR=-1 /
&DEVC ID='P_H4_09_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.0500,-0.4500,1.1350, IOR=3 /
&DEVC ID='P_H4_09_HF', QUANTITY='NET HEAT FLUX', XYZ=2.0500,-0.4500,1.1350, IOR=3 /
&DEVC ID='P_H5_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=7.7000,0.0000,-0.2650, IOR=3 /
&DEVC ID='P_H5_02_HF', QUANTITY='NET HEAT FLUX', XYZ=7.7000,0.0000,-0.2650, IOR=3 /
&DEVC ID='P_H5_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.1650,-0.3500,-0.6000, IOR=-1 /
&DEVC ID='P_H5_03_HF', QUANTITY='NET HEAT FLUX', XYZ=8.1650,-0.3500,-0.6000, IOR=-1 /
&DEVC ID='P_H5_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.1650,0.3500,-0.6000, IOR=-1 /
&DEVC ID='P_H5_04_HF', QUANTITY='NET HEAT FLUX', XYZ=8.1650,0.3500,-0.6000, IOR=-1 /
&DEVC ID='P_H5_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.1650,0.0000,-0.7500, IOR=-1 /
&DEVC ID='P_H5_05_HF', QUANTITY='NET HEAT FLUX', XYZ=8.1650,0.0000,-0.7500, IOR=-1 /
&DEVC ID='P_H5_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4903,0.0000,-0.2150, IOR=3 /
&DEVC ID='P_H5_06_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4903,0.0000,-0.2150, IOR=3 /
&DEVC ID='P_H5_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.1650,-0.1500,-0.3429, IOR=-1 /
&DEVC ID='P_H5_07_HF', QUANTITY='NET HEAT FLUX', XYZ=8.1650,-0.1500,-0.3429, IOR=-1 /
&DEVC ID='P_H6_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.2178,0.0000,-0.1250, IOR=-1 /
&DEVC ID='P_H6_00_HF', QUANTITY='NET HEAT FLUX', XYZ=8.2178,0.0000,-0.1250, IOR=-1 /
&DEVC ID='P_H6_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.3056,0.0000,-0.0650, IOR=3 /
&DEVC ID='P_H6_01_HF', QUANTITY='NET HEAT FLUX', XYZ=8.3056,0.0000,-0.0650, IOR=3 /
&DEVC ID='P_H6_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.3233,0.0000,-0.1750, IOR=-1 /
&DEVC ID='P_H6_02_HF', QUANTITY='NET HEAT FLUX', XYZ=8.3233,0.0000,-0.1750, IOR=-1 /
&DEVC ID='P_H6_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.3847,0.0000,-0.1150, IOR=3 /
&DEVC ID='P_H6_03_HF', QUANTITY='NET HEAT FLUX', XYZ=8.3847,0.0000,-0.1150, IOR=3 /
&DEVC ID='P_H6_04_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.2264,0.0000,-0.0650, IOR=3 /
&DEVC ID='P_H6_04_HF', QUANTITY='NET HEAT FLUX', XYZ=8.2264,0.0000,-0.0650, IOR=3 /
&DEVC ID='P_H6_05_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4375,0.0000,-0.1650, IOR=3 /
&DEVC ID='P_H6_05_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4375,0.0000,-0.1650, IOR=3 /
&DEVC ID='P_H6_06_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4903,0.0000,-0.2150, IOR=3 /
&DEVC ID='P_H6_06_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4903,0.0000,-0.2150, IOR=3 /
&DEVC ID='P_H6_07_WT', QUANTITY='WALL TEMPERATURE', XYZ=8.4289,0.0000,-0.2250, IOR=-1 /
&DEVC ID='P_H6_07_HF', QUANTITY='NET HEAT FLUX', XYZ=8.4289,0.0000,-0.2250, IOR=-1 /
&DEVC ID='P_H7_00_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.1650,-0.1500,0.6500, IOR=-1 /
&DEVC ID='P_H7_00_HF', QUANTITY='NET HEAT FLUX', XYZ=3.1650,-0.1500,0.6500, IOR=-1 /
&DEVC ID='P_H7_01_WT', QUANTITY='WALL TEMPERATURE', XYZ=3.2500,-0.1500,0.7350, IOR=3 /
&DEVC ID='P_H7_01_HF', QUANTITY='NET HEAT FLUX', XYZ=3.2500,-0.1500,0.7350, IOR=3 /
&DEVC ID='P_H7_02_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.2650,0.0000,0.3000, IOR=-1 /
&DEVC ID='P_H7_02_HF', QUANTITY='NET HEAT FLUX', XYZ=2.2650,0.0000,0.3000, IOR=-1 /
&DEVC ID='P_H7_03_WT', QUANTITY='WALL TEMPERATURE', XYZ=2.4500,0.0000,0.4350, IOR=3 /
&DEVC ID='P_H7_03_HF', QUANTITY='NET HEAT FLUX', XYZ=2.4500,0.0000,0.4350, IOR=3 /
&DEVC ID='HRR_total', QUANTITY='HRR', XB=-0.250,10.050,-1.850,1.650,-2.150,2.550 /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.0, QUANTITY='HRRPUV' /
&SLCF PBZ=0.8, QUANTITY='TEMPERATURE' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /
&TAIL /
